package PowerPlants "Models of thermoelectrical power plants components" 
  import SI = Modelica.SIunits;
  import ThermoPower.Choices.Init.Options;
annotation (uses(ThermoPower(version="2"), Modelica(version="3.0-development")),
      Documentation(revisions="<html>
</html>"));
  
  package GasTurbine 
    "Models and tests of the gas turbine and its main components" 
    package Interfaces "Interface definitions" 
      
      partial model GasTurbine "Base class for Gas Turbine" 
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package AirMedium = ThermoPower.Media.Air extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FuelMedium = ThermoPower.Media.NaturalGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        ThermoPower.Gas.FlangeA FuelInlet(redeclare package Medium = FuelMedium)
          annotation (extent=[-20,180; 20,220]);
        ThermoPower.Gas.FlangeA AirInlet(redeclare package Medium = AirMedium) 
          annotation (extent=[-220,140; -180,180]);
        ThermoPower.Gas.FlangeB FlueGasOutlet(redeclare package Medium = 
              FlueGasMedium) 
          annotation (extent=[180,140; 220,180]);
        Modelica.Mechanics.Rotational.Interfaces.Flange_b shaft_b 
          annotation (extent=[180,-20; 220,20]);
        Modelica.Mechanics.Rotational.Interfaces.Flange_a shaft_a 
          annotation (extent=[-220,-20; -180,20]);
        annotation (Diagram,                 Icon(
            Rectangle(extent=[-200,200; 200,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Rectangle(extent=[-200,12; 200,-12],style(
                color=76,
                rgbcolor={170,170,255},
                gradient=2,
                fillColor=10,
                rgbfillColor={135,135,135})),
            Ellipse(extent=[-30,150; 30,90],style(
                color=9,
                rgbcolor={175,175,175},
                gradient=3,
                fillColor=1,
                rgbfillColor={255,0,0})),
            Polygon(points=[-30,30; -40,30; -40,120; -30,120; -30,30],
                                                                     style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[30,30; 40,30; 40,120; 30,120; 30,30],
                                                                style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[-130,112; -120,106; -120,166; -200,166; -200,154;
                  -130,154; -130,112],
                style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[130,112; 120,108; 120,166; 200,166; 200,154; 130,
                  154; 130,112],                                                style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[-130,120; -30,40; -30,-40; -130,-120; -130,120],
                                                                       style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[130,120; 30,40; 30,-40; 130,-120; 130,-120; 130,120],
                                                                          style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[4,150; -4,150; -8,200; 8,200; 4,150],    style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255}))),
          Coordsys(extent=[-200,-200; 200,200], scale=0.1));
        ThermoPower.PowerPlants.Buses.Sensors SensorsBus 
                                 annotation (extent=[180,-120; 220,-80]);
        ThermoPower.PowerPlants.Buses.Actuators ActuatorsBus 
                                     annotation (extent=[220,-180; 180,-140]);
      end GasTurbine;
      
      partial model GasTurbineSimplified 
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas 
          extends Modelica.Media.Interfaces.PartialMedium;
        ThermoPower.Gas.FlangeB flueGasOut(redeclare package Medium = 
              FlueGasMedium)               annotation (extent=[90,70; 110,90]);
        annotation (Diagram, Icon(
                            Rectangle(extent=[-100,100; 100,-100], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Rectangle(extent=[-44,8; 38,-6],    style(
                color=76,
                rgbcolor={170,170,255},
                gradient=2,
                fillColor=10,
                rgbfillColor={135,135,135})),
            Ellipse(extent=[-20,80; 20,40], style(
                color=9,
                rgbcolor={175,175,175},
                gradient=3,
                fillColor=1,
                rgbfillColor={255,0,0})),
            Polygon(points=[-20,18; -24,24; -24,64; -20,64; -20,18], style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[20,18; 24,24; 24,64; 20,64; 20,18], style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[80,60; 76,56; 76,82; 100,82; 100,78; 80,78; 80,60], style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[-80,70; -20,30; -20,-30; -80,-70; -80,70], style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255})),
            Polygon(points=[80,70; 20,30; 20,-30; 80,-70; 80,-70; 80,70], style(
                color=10,
                rgbcolor={135,135,135},
                gradient=3,
                fillColor=76,
                rgbfillColor={170,170,255}))));
        Modelica.Blocks.Interfaces.RealInput GTLoad "GT unit load in p.u." 
          annotation (extent=[-112,-12; -88,12],
                                               rotation=0);
      end GasTurbineSimplified;
    end Interfaces;
    
    package Examples "Example implementations" 
      
      model GasTurbineSimplified 
        extends 
          ThermoPower.PowerPlants.GasTurbine.Interfaces.GasTurbineSimplified;
        parameter Modelica.SIunits.Power maxPower=235e6;
        parameter Modelica.SIunits.MassFlowRate flueGasNomFlowRate=614 
          "Nominal flue gas flow rate";
        parameter Modelica.SIunits.MassFlowRate flueGasMinFlowRate=454 
          "Minimum flue gas flow rate";
        parameter Modelica.SIunits.MassFlowRate flueGasOffFlowRate=
            flueGasMinFlowRate/100 "Flue gas flow rate with GT switched off";
        parameter Modelica.SIunits.MassFlowRate fuelNomFlowRate=12.1 
          "Nominal fuel flow rate";
        parameter Modelica.SIunits.MassFlowRate fuelIntFlowRate=7.08 
          "Intermediate fuel flow rate";
        parameter Modelica.SIunits.MassFlowRate fuelMinFlowRate=4.58 
          "Minimum fuel flow rate";
        parameter Modelica.SIunits.MassFlowRate fuelOffFlowRate=0.1 
          "Flue gas flow rate with GT switched off";
        parameter Real constTempLoad = 0.60 
          "Fraction of load from which the temperature is kept constant";
        parameter Real intLoad = 0.42 
          "Intermediate load for fuel consumption computations";
        parameter Modelica.SIunits.Temperature flueGasNomTemp=843 
          "Maximum flue gas temperature";
        parameter Modelica.SIunits.Temperature flueGasMinTemp=548 
          "Minimum flue gas temperature (zero electrical load)";
        parameter Modelica.SIunits.Temperature flueGasOffTemp=363.15 
          "Flue gas temperature with GT switched off";
        parameter Modelica.SIunits.SpecificEnthalpy fuel_LHV=49e6 
          "Fuel Lower Heating Value";
        parameter Modelica.SIunits.SpecificEnthalpy fuel_HHV=55e6 
          "Fuel Higher Heating Value";
        FlueGasMedium.BaseProperties gas;
        Modelica.SIunits.MassFlowRate w;
        Modelica.SIunits.Power P_el=noEvent(if GTLoad > 0 then GTLoad*maxPower else 
                  0) "Electrical power output";
        Modelica.SIunits.MassFlowRate fuelFlowRate "Fuel flow rate";
      equation 
        gas.p = flueGasOut.p;
        gas.Xi = FlueGasMedium.reference_X[1:FlueGasMedium.nXi];
        gas.T = noEvent(
          if GTLoad > constTempLoad then flueGasNomTemp else 
          if GTLoad > 0 then flueGasMinTemp +
            GTLoad/constTempLoad*(flueGasNomTemp-flueGasMinTemp) else 
          flueGasMinTemp * (1+GTLoad) - flueGasOffTemp * GTLoad);
        w = noEvent(
          if GTLoad > constTempLoad then flueGasMinFlowRate + (GTLoad-constTempLoad)/
            (1-constTempLoad)*(flueGasNomFlowRate-flueGasMinFlowRate) else 
          if GTLoad > 0 then flueGasMinFlowRate else 
          flueGasMinFlowRate * (1+GTLoad) - flueGasOffFlowRate * GTLoad);
        fuelFlowRate = noEvent(
          if GTLoad > intLoad then fuelIntFlowRate + (GTLoad-intLoad)/
            (1-intLoad)*(fuelNomFlowRate-fuelIntFlowRate) else 
          if GTLoad > 0 then fuelMinFlowRate + GTLoad/intLoad *
            (fuelIntFlowRate-fuelMinFlowRate) else 
          fuelMinFlowRate * (1+GTLoad) - fuelOffFlowRate * GTLoad);
        
        flueGasOut.w = -w;
        flueGasOut.hBA = gas.h;
        flueGasOut.XBA = gas.Xi;
      end GasTurbineSimplified;
    end Examples;
    
    package Tests "Test cases" 
      model TestGasTurbine 
        
        Examples.GasTurbineSimplified gasTurbine 
          annotation (extent=[-40,-40; 0,0]);
        ThermoPower.Gas.SinkP sinkP(redeclare package Medium = 
              ThermoPower.Media.FlueGas) 
          annotation (extent=[62,-14; 82,6]);
        annotation (Diagram);
        Modelica.Blocks.Sources.Constant const 
          annotation (extent=[-90,-30; -70,-10]);
        ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateReader_gas(
            redeclare package Medium = ThermoPower.Media.FlueGas) 
          annotation (extent=[20,-14; 40,6]);
      equation 
        connect(const.y, gasTurbine.GTLoad) annotation (points=[-69,-20; -40,-20],
                         style(
            color=74,
            rgbcolor={0,0,127},
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(stateReader_gas.inlet, gasTurbine.flueGasOut) annotation (points=
              [24,-4; 0,-4], style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(stateReader_gas.outlet, sinkP.flange) annotation (points=[36,-4;
              62,-4], style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
      end TestGasTurbine;
    end Tests;
    annotation (Documentation(revisions="<html>
<ul>
<li><i>15 Apr 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>"));
  end GasTurbine;
  
  package HRSG "Models and tests of the HRSG and its main components" 
    package Interfaces "Interface definitions" 
      partial model HeatExchanger "Base class for heat exchanger fluid - gas" 
        
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium "Flue gas model";
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance "Fluid model";
        
        parameter Integer N_G=2 "Number of node of the gas side";
        parameter Integer N_F=2 "Number of node of the fluid side";
        
        //Nominal parameter
        parameter SI.MassFlowRate gasNomFlowRate 
          "Nominal flow rate through the gas side";
        parameter SI.MassFlowRate fluidNomFlowRate 
          "Nominal flow rate through the fluid side";
        parameter SI.Pressure gasNomPressure 
          "Nominal pressure in the gas side inlet";
        parameter SI.Pressure fluidNomPressure 
          "Nominal pressure in the fluid side inlet";
        
        //Physical Parameter
        parameter SI.Area exchSurface_G 
          "Exchange surface between gas - metal tube";
        parameter SI.Area exchSurface_F 
          "Exchange surface between metal tube - fluid";
        parameter SI.Area extSurfaceTub "Total external surface of the tubes";
        parameter SI.Volume gasVol "Gas volume";
        parameter SI.Volume fluidVol "Fluid volume";
        parameter SI.Volume metalVol "Volume of the metal part in the tubes";
        parameter Real rhomcm "Metal heat capacity per unit volume [J/m^3.K]";
        parameter SI.ThermalConductivity lambda 
          "Thermal conductivity of the metal (density by specific heat capacity)";
        
        //Start value
        parameter Boolean use_T = true 
          "Select: -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean SSInit = false "Steady-state initialization" annotation(Dialog(tab = "Initialization Conditions"));
        
        parameter SI.Temperature Tstart_G_In 
          "Inlet gas temperature start value"            annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_G_Out 
          "Outlet gas temperature start value"           annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_G[N_G]=linspace(Tstart_G_In,Tstart_G_Out,N_G) 
          "Start value of gas temperature vector (initialized by default)" annotation(Dialog(tab = "Initialization"));
        parameter SI.Pressure pstart_G=gasNomPressure 
          "Pressure start value, gas side" 
                                          annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_M_In 
          "Inlet metal wall temperature start value"       annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_M_Out 
          "Outlet metal wall temperature start value"      annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_M[N_F]=linspace(Tstart_M_In,Tstart_M_Out,N_F) 
          "Start value of metal wall temperature vector (initialized by default)"
                                                                                  annotation(Dialog(tab = "Initialization"));
        
        parameter SI.Temperature Tstart_F_In=FluidMedium.temperature_ph(fluidNomPressure,hstart_F_In) 
          "Inlet fluid temperature start value"             annotation(Dialog(enable = use_T,
                                                                              tab = "Initialization"));
        parameter SI.Temperature Tstart_F_Out=FluidMedium.temperature_ph(fluidNomPressure,hstart_F_Out) 
          "Outlet fluid temperature start value"            annotation(Dialog(enable = use_T,
                                                                              tab = "Initialization"));
        parameter SI.Temperature Tstart_F[N_F]=linspace(Tstart_F_In,Tstart_F_Out,N_F) 
          "Start value of fluid temperature vector (initialized by default)" 
                                                                          annotation(Dialog(tab = "Initialization"));
        parameter SI.SpecificEnthalpy hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidNomPressure,Tstart_F_In) 
          "Inlet fluid specific enthalpy start value"                   annotation(Dialog(enable = not use_T,
                                                                                          tab = "Initialization"));
        parameter SI.SpecificEnthalpy hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidNomPressure,Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value"                  annotation(Dialog(enable = not use_T,
                                                                                          tab = "Initialization"));
        parameter SI.SpecificEnthalpy hstart_F[N_F]=linspace(hstart_F_In,hstart_F_Out,N_F) 
          "Start value of fluid enthalpy vector (initialized by default)" annotation(Dialog(tab = "Initialization"));
        parameter SI.Pressure pstartin_F=fluidNomPressure 
          "Inlet fluid pressure start value"                annotation(Dialog(tab = "Initialization"));
        parameter SI.Pressure pstartout_F=fluidNomPressure 
          "Outlet fluid pressure start value"                annotation(Dialog(tab = "Initialization"));
        
        annotation (Diagram, Icon(Rectangle(extent=[-100,100; 100,-100],
                                                                      style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={230,230,230})), Line(points=[0,-80; 0,-40; 40,-20; -40,
                  20; 0,40; 0,80],           style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1)),
            Text(
              extent=[-100,-115; 100,-145],
              string="%name",
              style(color=71, rgbcolor={85,170,255}))));
        Gas.FlangeA gasIn(redeclare package Medium = FlueGasMedium) 
                            annotation (extent=[-120,-20; -80,20]);
        Gas.FlangeB gasOut(redeclare package Medium = FlueGasMedium) 
                            annotation (extent=[80,-20; 120,20]);
        Water.FlangeA waterIn(redeclare package Medium = FluidMedium) 
          annotation (extent=[-20,80; 20,120]);
        Water.FlangeB waterOut(redeclare package Medium = FluidMedium) 
          annotation (extent=[-20,-120; 20,-80]);
        
      end HeatExchanger;
      
      partial model ParallelHE 
        "Base class for Parallel Heat Exchanger (two fluid with one gas)" 
        
        annotation (Diagram, Icon(
            Rectangle(extent=[-100,100; 100,-100],
                                               style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Line(points=[-40,80; -40,60; -10,60; -10,42; -42,20; 20,-20; -10,
                  -40; -10,-60; -40,-60; -40,-80],  style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1)),
            Line(points=[40,80; 40,60; 10,60; 10,40; -20,20; 42,-20; 10,-40; 10,-60;
                  40,-60; 40,-80],          style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1)),
            Text(
              extent=[-100,-115; 100,-145],
              string="%name",
              style(color=71, rgbcolor={85,170,255}))));
        ThermoPower.Gas.FlangeA gasIn(redeclare package Medium = FlueGasMedium)
                            annotation (extent=[-120,-20; -80,20]);
        ThermoPower.Gas.FlangeB gasOut(redeclare package Medium = FlueGasMedium)
                            annotation (extent=[80,-20; 120,20]);
        ThermoPower.Water.FlangeA waterInA(redeclare package Medium = 
              FluidMedium) "water/steam first inlet" 
          annotation (extent=[-60,80; -20,120]);
        ThermoPower.Water.FlangeB waterOutA(redeclare package Medium = 
              FluidMedium) "water/steam first outlet" 
          annotation (extent=[-60,-120; -20,-80]);
        ThermoPower.Water.FlangeA waterInB(redeclare package Medium = 
              FluidMedium) "water/steam second inlet" 
          annotation (extent=[20,80; 60,120]);
        ThermoPower.Water.FlangeB waterOutB(redeclare package Medium = 
              FluidMedium) "water/steam second outlet" 
          annotation (extent=[20,-120; 60,-80]);
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        parameter Integer N_G=2 "Number of node of the gas side";
        parameter Integer N_F_A=2 "Number of node of the fluid side"   annotation (Dialog(group = "side A"));
        parameter Integer N_F_B=2 "Number of node of the fluid side"   annotation (Dialog(group = "side B"));
        
        //Nominal parameter
        parameter SI.MassFlowRate gasNomFlowRate 
          "Nominal flow rate through the gas side";
        parameter SI.MassFlowRate fluidNomFlowRate_A 
          "Nominal flow rate through the fluid side"     annotation (Dialog(group = "side A"));
        parameter SI.MassFlowRate fluidNomFlowRate_B 
          "Nominal flow rate through the fluid side"     annotation (Dialog(group = "side B"));
        parameter SI.Pressure gasNomPressure 
          "Nominal pressure in the gas side inlet";
        parameter SI.Pressure fluidNomPressure_A 
          "Nominal pressure in the fluid side inlet"     annotation (Dialog(group = "side A"));
        parameter SI.Pressure fluidNomPressure_B 
          "Nominal pressure in the fluid side inlet"     annotation (Dialog(group = "side B"));
        
        //Physical Parameter
        parameter SI.Area exchSurface_G_A 
          "Exchange surface between gas - metal tube,"     annotation (Dialog(group = "side A"));
        parameter SI.Area exchSurface_G_B 
          "Exchange surface between gas - metal tube,"     annotation (Dialog(group = "side B"));
        parameter SI.Area exchSurface_F_A 
          "Exchange surface between metal tube - fluid,"     annotation (Dialog(group = "side A"));
        parameter SI.Area exchSurface_F_B 
          "Exchange surface between metal tube - fluid,"     annotation (Dialog(group = "side B"));
        parameter SI.Area extSurfaceTub_A "Total external surface of the tubes"
                                                             annotation (Dialog(group = "side A"));
        parameter SI.Area extSurfaceTub_B "Total external surface of the tubes"
                                                             annotation (Dialog(group = "side B"));
        parameter SI.Volume gasVol "Gas volume";
        parameter SI.Volume fluidVol_A "Fluid volume"     annotation (Dialog(group = "side A"));
        parameter SI.Volume fluidVol_B "Fluid volume"     annotation (Dialog(group = "side B"));
        parameter SI.Volume metalVol_A "Volume of the metal part in the tube"     annotation (Dialog(group = "side A"));
        parameter SI.Volume metalVol_B "Volume of the metal part in the tube"     annotation (Dialog(group = "side B"));
        parameter Real rhomcm_A "Metal heat capacity per unit volume [J/m^3.K]"
                                                                                annotation (Dialog(group = "side A"));
        parameter Real rhomcm_B "Metal heat capacity per unit volume [J/m^3.K]"
                                                                                annotation (Dialog(group = "side B"));
        parameter SI.ThermalConductivity lambda 
          "Thermal conductivity of the metal (density by specific heat capacity)";
        
        //Initialization conditions
        parameter Boolean use_T = true 
          "Select: -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy"
             annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean SSInit = false "Steady-state initialization" annotation(Dialog(tab = "Initialization Conditions"));
        //Start value
        parameter SI.Temperature Tstart_G_In 
          "Inlet gas temperature start value" 
            annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_G_Out 
          "Outlet gas temperature start value" 
            annotation(Dialog(tab = "Initialization"));
        parameter SI.Temperature Tstart_G[N_G]=linspace(
                  Tstart_G_In,
                  Tstart_G_Out,
                  N_G) 
          "Start value of gas temperature vector (initialized by default)" annotation(Dialog(tab = "Initialization"));
        parameter SI.Pressure pstart_G=gasNomPressure 
          "Pressure start value, gas side" 
            annotation(Dialog(tab = "Initialization"));
        //A
        parameter SI.Temperature Tstart_M_A_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side A"));
        parameter SI.Temperature Tstart_M_A_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side A"));
        parameter SI.Temperature Tstart_M_A[N_F_A]=linspace(
                  Tstart_M_A_In,
                  Tstart_M_A_Out,
                  N_F_A) 
          "Start value of metal wall temperature vector (initialized by default)"
            annotation(Dialog(tab = "Initialization",
                              group = "side A"));
        parameter SI.Temperature Tstart_F_A_In=FluidMedium.temperature_ph(
            fluidNomPressure_A, hstart_F_A_In) 
          "Inlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization",
                                                                         group = "side A"));
        parameter SI.Temperature Tstart_F_A_Out=FluidMedium.temperature_ph(
            fluidNomPressure_A, hstart_F_A_Out) 
          "Outlet fluid temperature start value"       annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization",
                                                                         group = "side A"));
        parameter SI.Temperature Tstart_F_A[N_F_A]=linspace(
                  Tstart_F_A_In,
                  Tstart_F_A_Out,
                  N_F_A) 
          "Start value of fluid temperature vector (initialized by default)"     annotation(Dialog(tab = "Initialization",
                                                                                                   group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_In=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A, Tstart_F_A_In) 
          "Inlet fluid specific enthalpy start value"        annotation(Dialog(enable = not use_T,
                                                                               tab = "Initialization",
                                                                               group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_Out=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A, Tstart_F_A_Out) 
          "Outlet fluid specific enthalpy start value"        annotation(Dialog(enable = not use_T,
                                                                                tab = "Initialization",
                                                                                group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A[N_F_A]=linspace(
                  hstart_F_A_In,
                  hstart_F_A_Out,
                  N_F_A) 
          "Start value of fluid enthalpy vector (initialized by default)"     annotation(Dialog(tab = "Initialization",
                                                                                                group = "side A"));
        parameter SI.Pressure pstartin_F_A=fluidNomPressure_A 
          "Inlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side A"));
        parameter SI.Pressure pstartout_F_A=fluidNomPressure_A 
          "Outlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side A"));
        //B
        parameter SI.Temperature Tstart_M_B_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side B"));
        parameter SI.Temperature Tstart_M_B_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side B"));
        parameter SI.Temperature Tstart_M_B[N_F_B]=linspace(
                  Tstart_M_B_In,
                  Tstart_M_B_Out,
                  N_F_B) 
          "Start value of metal wall temperature vector (initialized by default)"
            annotation(Dialog(tab = "Initialization",
                              group = "side B"));
        parameter SI.Temperature Tstart_F_B_In=FluidMedium.temperature_ph(
            fluidNomPressure_B, hstart_F_B_In) 
          "Inlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization",
                                                                         group = "side B"));
        parameter SI.Temperature Tstart_F_B_Out=FluidMedium.temperature_ph(
            fluidNomPressure_B, hstart_F_B_Out) 
          "Outlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                          tab = "Initialization",
                                                                          group = "side B"));
        parameter SI.Temperature Tstart_F_B[N_F_B]=linspace(
                  Tstart_F_B_In,
                  Tstart_F_B_Out,
                  N_F_B) 
          "Start value of fluid temperature vector (initialized by default)"     annotation(Dialog(tab = "Initialization",
                                                                                                   group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_In=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B, Tstart_F_B_In) 
          "Inlet fluid specific enthalpy start value"        annotation(Dialog(enable = not use_T,
                                                                               tab = "Initialization",
                                                                               group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_Out=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B, Tstart_F_B_Out) 
          "Outlet fluid specific enthalpy start value"        annotation(Dialog(enable = not use_T,
                                                                                tab = "Initialization",
                                                                                group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B[N_F_B]=linspace(
                  hstart_F_B_In,
                  hstart_F_B_Out,
                  N_F_B) 
          "Start value of fluid enthalpy vector (initialized by default)"     annotation(Dialog(tab = "Initialization",
                                                                                                group = "side B"));
        parameter SI.Pressure pstartin_F_B=fluidNomPressure_B 
          "Inlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side B"));
        parameter SI.Pressure pstartout_F_B=fluidNomPressure_B 
          "Outlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization",
                              group = "side B"));
        
      end ParallelHE;
      
      partial model ParallelHE_Des 
        "Base class for parallel Heat Exchanger (two fluid with one gas) with desuperheater" 
        
        annotation (Diagram, Icon(
            Rectangle(extent=[-100,100; 100,-100],
                                               style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Line(points=[-40,80; -40,60; -10,60; -10,42; -42,20; 20,-20; -10,-40; -10,
                  -60; -40,-60; -40,-80],           style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1)),
            Line(points=[40,80; 40,60; 10,60; 10,40; -20,20; 42,-20; 10,-40; 10,-60;
                  40,-60; 40,-80],          style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1)),
            Text(
              extent=[-100,-115; 100,-145],
              string="%name",
              style(color=71, rgbcolor={85,170,255})),
            Polygon(points=[-58,-40; -68,-32; -46,-26; -56,-18; -58,-40],
                                                                   style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2,
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[-42,-54; -52,-46; -30,-40; -40,-32; -42,-54],
                                                                   style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2,
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[-48,-50; -68,-70; -96,-70; -98,-70], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={230,230,230},
                fillPattern=1)),
            Line(points=[-62,-36; -68,-42; -100,-42; -102,-42], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={230,230,230},
                fillPattern=1))));
        ThermoPower.Gas.FlangeA gasIn(redeclare package Medium = FlueGasMedium)
                            annotation (extent=[-120,-20; -80,20]);
        ThermoPower.Gas.FlangeB gasOut(redeclare package Medium = FlueGasMedium)
                            annotation (extent=[80,-20; 120,20]);
        ThermoPower.Water.FlangeA waterInA(redeclare package Medium = 
              FluidMedium) "water/steam first inlet" 
          annotation (extent=[-60,80; -20,120]);
        ThermoPower.Water.FlangeB waterOutA(redeclare package Medium = 
              FluidMedium) "water/steam first outlet" 
          annotation (extent=[-60,-120; -20,-80]);
        ThermoPower.Water.FlangeA waterInB(redeclare package Medium = 
              FluidMedium) "water/steam second inlet " 
          annotation (extent=[20,80; 60,120]);
        ThermoPower.Water.FlangeB waterOutB(redeclare package Medium = 
              FluidMedium) "water/steam second outlet" 
          annotation (extent=[20,-120; 60,-80]);
        ThermoPower.Water.FlangeA LiquidWaterIn_A(redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-110,-52; -90,-32]);
        Modelica.Blocks.Interfaces.RealOutput T_intermedA 
          "Intermediate temperature of the HE_A" 
          annotation (extent=[94,52; 108,66]);
        Modelica.Blocks.Interfaces.RealOutput T_intermedB 
          "Intermediate temperature of the HE_B" 
          annotation (extent=[94,32; 108,46]);
        Modelica.Blocks.Interfaces.RealInput theta_valveA 
          annotation (extent=[108,-50; 94,-34]);
        Modelica.Blocks.Interfaces.RealInput theta_valveB 
          annotation (extent=[108,-70; 94,-56]);
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Nominal parameter
        parameter SI.MassFlowRate gasNomFlowRate 
          "Nominal flow rate through the gas side";
        parameter SI.MassFlowRate fluidNomFlowRate_A 
          "Nominal flow rate through the fluid side "    annotation (Dialog(group = "side A"));
        parameter SI.MassFlowRate fluidNomFlowRate_B 
          "Nominal flow rate through the fluid side"     annotation (Dialog(group = "side B"));
        parameter SI.Pressure gasNomPressure 
          "Nominal pressure in the gas side inlet";
        parameter SI.Pressure fluidNomPressure_A 
          "Nominal pressure in the fluid side inlet"     annotation (Dialog(group = "side A"));
        parameter SI.Pressure fluidNomPressure_B 
          "Nominal pressure in the fluid side inlet"     annotation (Dialog(group = "side B"));
        
        //Other common parameter
        parameter SI.ThermalConductivity lambda 
          "Thermal conductivity of the metal (density by specific heat capacity)";
        
        //Parameter for first parallel heat exchangers
        parameter Integer N_G_p1=2 "Number of node of the gas side" 
                                                                  annotation (Dialog(tab = "pHE-1"));
        parameter Integer N_F_A_p1=2 "Number of node of the fluid side"   annotation (Dialog(tab = "pHE-1",
                                                                                             group = "side A"));
        parameter Integer N_F_B_p1=2 "Number of node of the fluid side"   annotation (Dialog(tab = "pHE-1",
                                                                                             group = "side B"));
        //Physical Parameter
        parameter SI.Area exchSurface_G_A_p1 
          "Exchange surface between gas - metal tube,"     annotation (Dialog(tab = "pHE-1",
                                                                              group = "side A"));
        parameter SI.Area exchSurface_G_B_p1 
          "Exchange surface between gas - metal tube,"     annotation (Dialog(tab = "pHE-1",
                                                                              group = "side B"));
        parameter SI.Area exchSurface_F_A_p1 
          "Exchange surface between metal tube - fluid,"     annotation (Dialog(tab = "pHE-1",
                                                                                group = "side A"));
        parameter SI.Area exchSurface_F_B_p1 
          "Exchange surface between metal tube - fluid,"     annotation (Dialog(tab = "pHE-1",
                                                                                group = "side B"));
        parameter SI.Area extSurfaceTub_A_p1 
          "Total external surface of the tubes"                                        annotation (Dialog(tab = "pHE-1",
                                                                                                    group = "side A"));
        parameter SI.Area extSurfaceTub_B_p1 
          "Total external surface of the tubes"                                        annotation (Dialog(tab = "pHE-1",
                                                                                                    group = "side B"));
        parameter SI.Volume gasVol_p1 "Gas volume" annotation (Dialog(tab = "pHE-1"));
        parameter SI.Volume fluidVol_A_p1 "Fluid volume"     annotation (Dialog(tab = "pHE-1",
                                                                                group = "side A"));
        parameter SI.Volume fluidVol_B_p1 "Fluid volume"     annotation (Dialog(tab = "pHE-1",
                                                                                group = "side B"));
        parameter SI.Volume metalVol_A_p1 
          "Volume of the metal part in the tube"                                     annotation (Dialog(tab = "pHE-1",
                                                                                                    group = "side A"));
        parameter SI.Volume metalVol_B_p1 
          "Volume of the metal part in the tube"                                     annotation (Dialog(tab = "pHE-1",
                                                                                                    group = "side B"));
        parameter Real rhomcm_A_p1 
          "Metal heat capacity per unit volume [J/m^3.K]"                          annotation (Dialog(tab = "pHE-1",
                                                                                                    group = "side A"));
        parameter Real rhomcm_B_p1 
          "Metal heat capacity per unit volume [J/m^3.K]"                          annotation (Dialog(tab = "pHE-1",
                                                                                                    group = "side B"));
        
        //Parameter for second parallel heat exchangers
        parameter Integer N_G_p2=2 "Number of node of the gas side" 
                                                                  annotation (Dialog(tab = "pHE-2"));
        parameter Integer N_F_A_p2=2 "Number of node of the fluid side"   annotation (Dialog(tab = "pHE-2",
                                                                                             group = "side A"));
        parameter Integer N_F_B_p2=2 "Number of node of the fluid side"   annotation (Dialog(tab = "pHE-2",
                                                                                             group = "side B"));
        //Physical Parameter
        parameter SI.Area exchSurface_G_A_p2 
          "Exchange surface between gas - metal tube,"     annotation (Dialog(tab = "pHE-2",
                                                                              group = "side A"));
        parameter SI.Area exchSurface_G_B_p2 
          "Exchange surface between gas - metal tube,"     annotation (Dialog(tab = "pHE-2",
                                                                              group = "side B"));
        parameter SI.Area exchSurface_F_A_p2 
          "Exchange surface between metal tube - fluid,"     annotation (Dialog(tab = "pHE-2",
                                                                                group = "side A"));
        parameter SI.Area exchSurface_F_B_p2 
          "Exchange surface between metal tube - fluid,"     annotation (Dialog(tab = "pHE-2",
                                                                                group = "side B"));
        parameter SI.Area extSurfaceTub_A_p2 
          "Total external surface of the tubes"                                        annotation (Dialog(tab = "pHE-2",
                                                                                                    group = "side A"));
        parameter SI.Area extSurfaceTub_B_p2 
          "Total external surface of the tubes"                                        annotation (Dialog(tab = "pHE-2",
                                                                                                    group = "side B"));
        parameter SI.Volume gasVol_p2 "Gas volume" annotation (Dialog(tab = "pHE-2"));
        parameter SI.Volume fluidVol_A_p2 "Fluid volume"     annotation (Dialog(tab = "pHE-2",
                                                                                group = "side A"));
        parameter SI.Volume fluidVol_B_p2 "Fluid volume"     annotation (Dialog(tab = "pHE-2",
                                                                                group = "side B"));
        parameter SI.Volume metalVol_A_p2 
          "Volume of the metal part in the tube"                                     annotation (Dialog(tab = "pHE-2",
                                                                                                    group = "side A"));
        parameter SI.Volume metalVol_B_p2 
          "Volume of the metal part in the tube"                                     annotation (Dialog(tab = "pHE-2",
                                                                                                    group = "side B"));
        parameter Real rhomcm_A_p2 
          "Metal heat capacity per unit volume [J/m^3.K]"                          annotation (Dialog(tab = "pHE-2",
                                                                                                    group = "side A"));
        parameter Real rhomcm_B_p2 
          "Metal heat capacity per unit volume [J/m^3.K]"                          annotation (Dialog(tab = "pHE-2",
                                                                                                    group = "side B"));
        
        //Initialization conditions
        parameter Boolean use_T = true 
          "Select: -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean SSInit = false "Steady-state initialization" annotation(Dialog(tab = "Initialization Conditions"));
        //Start value pHE1
        parameter SI.Temperature Tstart_G_In_p1 
          "Inlet gas temperature start value"    annotation(Dialog(tab = "Initialization (pHE-1)"));
        parameter SI.Temperature Tstart_G_Out_p1 
          "Outlet gas temperature start value"    annotation(Dialog(tab = "Initialization (pHE-1)"));
        parameter SI.Temperature Tstart_G_p1[N_G_p1]=linspace(
                  Tstart_G_In_p1,
                  Tstart_G_Out_p1,
                  N_G_p1) 
          "Start value of gas temperature vector (initialized by default)" annotation(Dialog(tab = "Initialization (pHE-1)"));
        parameter SI.Pressure pstart_G_p1=gasNomPressure 
          "Pressure start value, gas side" annotation(Dialog(tab = "Initialization (pHE-1)"));
        //A
        parameter SI.Temperature Tstart_M_A_In_p1 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side A"));
        parameter SI.Temperature Tstart_M_A_Out_p1 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side A"));
        parameter SI.Temperature Tstart_M_A_p1[N_F_A_p1]=linspace(
                  Tstart_M_A_In_p1,
                  Tstart_M_A_Out_p1,
                  N_F_A_p1) 
          "Start value of metal wall temperature vector (initialized by default)"
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side A"));
        parameter SI.Temperature Tstart_F_A_In_p1=FluidMedium.temperature_ph(fluidNomPressure_A, hstart_F_A_In_p1) 
          "Inlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization (pHE-1)",
                                                                         group = "side A"));
        parameter SI.Temperature Tstart_F_A_Out_p1=FluidMedium.temperature_ph(fluidNomPressure_A, hstart_F_A_Out_p1) 
          "Outlet fluid temperature start value"       annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization (pHE-1)",
                                                                         group = "side A"));
        parameter SI.Temperature Tstart_F_A_p1[N_F_A_p1]=linspace(
                  Tstart_F_A_In_p1,
                  Tstart_F_A_Out_p1,
                  N_F_A_p1) 
          "Start value of fluid temperature vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-1)",
                                                                                                   group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_In_p1=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A,Tstart_F_A_In_p1) 
          "Inlet fluid specific enthalpy start value"        annotation(Dialog(enable = not use_T,
                                                                               tab = "Initialization (pHE-1)",
                                                                               group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_Out_p1=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A,Tstart_F_A_Out_p1) 
          "Outlet fluid specific enthalpy start value"        annotation(Dialog(enable = not use_T,
                                                                                tab = "Initialization (pHE-1)",
                                                                                group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_p1[N_F_A_p1]=linspace(
                  hstart_F_A_In_p1,
                  hstart_F_A_Out_p1,
                  N_F_A_p1) 
          "Start value of fluid enthalpy vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-1)",
                                                                                                group = "side A"));
        parameter SI.Pressure pstartin_F_A_p1=fluidNomPressure_A 
          "Inlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side A"));
        parameter SI.Pressure pstartout_F_A_p1=fluidNomPressure_A 
          "Outlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side A"));
        //B
        parameter SI.Temperature Tstart_M_B_In_p1 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side B"));
        parameter SI.Temperature Tstart_M_B_Out_p1 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side B"));
        parameter SI.Temperature Tstart_M_B_p1[N_F_B_p1]=linspace(
                  Tstart_M_B_In_p1,
                  Tstart_M_B_Out_p1,
                  N_F_B_p1) 
          "Start value of metal wall temperature vector (initialized by default)"
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side B"));
        parameter SI.Temperature Tstart_F_B_In_p1=FluidMedium.temperature_ph(
            fluidNomPressure_B, hstart_F_B_In_p1) 
          "Inlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization (pHE-1)",
                                                                         group = "side B"));
        parameter SI.Temperature Tstart_F_B_Out_p1=FluidMedium.temperature_ph(
            fluidNomPressure_B, hstart_F_B_Out_p1) 
          "Outlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                          tab = "Initialization (pHE-1)",
                                                                          group = "side B"));
        parameter SI.Temperature Tstart_F_B_p1[N_F_B_p1]=linspace(
                  Tstart_F_B_In_p1,
                  Tstart_F_B_Out_p1,
                  N_F_B_p1) 
          "Start value of fluid temperature vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-1)",
                                                                                                   group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_In_p1=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B,
            Tstart_F_B_In_p1) "Inlet fluid specific enthalpy start value" 
                                                             annotation(Dialog(enable = not use_T,
                                                                               tab = "Initialization (pHE-1)",
                                                                               group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_Out_p1=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B,
            Tstart_F_B_Out_p1) "Outlet fluid specific enthalpy start value" 
                                                              annotation(Dialog(enable = not use_T,
                                                                                tab = "Initialization (pHE-1)",
                                                                                group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_p1[N_F_B_p1]=linspace(
                  hstart_F_B_In_p1,
                  hstart_F_B_Out_p1,
                  N_F_B_p1) 
          "Start value of fluid enthalpy vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-1)",
                                                                                                group = "side B"));
        parameter SI.Pressure pstartin_F_B_p1=fluidNomPressure_B 
          "Inlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side B"));
        parameter SI.Pressure pstartout_F_B_p1=fluidNomPressure_B 
          "Outlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-1)",
                              group = "side B"));
        
        //Start value pHE2
        parameter SI.Temperature Tstart_G_In_p2 
          "Inlet gas temperature start value"    annotation(Dialog(tab = "Initialization (pHE-2)"));
        parameter SI.Temperature Tstart_G_Out_p2 
          "Outlet gas temperature start value"    annotation(Dialog(tab = "Initialization (pHE-2)"));
        parameter SI.Temperature Tstart_G_p2[N_G_p2]=linspace(
                  Tstart_G_In_p2,
                  Tstart_G_Out_p2,
                  N_G_p2) 
          "Start value of gas temperature vector (initialized by default)" annotation(Dialog(tab = "Initialization (pHE-2)"));
        parameter SI.Pressure pstart_G_p2=gasNomPressure 
          "Pressure start value, gas side" annotation(Dialog(tab = "Initialization (pHE-2)"));
        //A
        parameter SI.Temperature Tstart_M_A_In_p2 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side A"));
        parameter SI.Temperature Tstart_M_A_Out_p2 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side A"));
        parameter SI.Temperature Tstart_M_A_p2[N_F_A_p2]=linspace(
                  Tstart_M_A_In_p2,
                  Tstart_M_A_Out_p2,
                  N_F_A_p2) 
          "Start value of metal wall temperature vector (initialized by default)"
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side A"));
        parameter SI.Temperature Tstart_F_A_In_p2=FluidMedium.temperature_ph(
            fluidNomPressure_A, hstart_F_A_In_p1) 
          "Inlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization (pHE-2)",
                                                                         group = "side A"));
        parameter SI.Temperature Tstart_F_A_Out_p2=FluidMedium.temperature_ph(
            fluidNomPressure_A, hstart_F_A_Out_p2) 
          "Outlet fluid temperature start value"       annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization (pHE-2)",
                                                                         group = "side A"));
        parameter SI.Temperature Tstart_F_A_p2[N_F_A_p2]=linspace(
                  Tstart_F_A_In_p2,
                  Tstart_F_A_Out_p2,
                  N_F_A_p2) 
          "Start value of fluid temperature vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-2)",
                                                                                                   group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_In_p2=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A,
            Tstart_F_A_In_p2) "Inlet fluid specific enthalpy start value" 
                                                             annotation(Dialog(enable = not use_T,
                                                                               tab = "Initialization (pHE-2)",
                                                                               group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_Out_p2=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_A,
            Tstart_F_A_Out_p2) "Outlet fluid specific enthalpy start value" 
                                                              annotation(Dialog(enable = not use_T,
                                                                                tab = "Initialization (pHE-2)",
                                                                                group = "side A"));
        parameter SI.SpecificEnthalpy hstart_F_A_p2[N_F_A_p2]=linspace(
                  hstart_F_A_In_p2,
                  hstart_F_A_Out_p2,
                  N_F_A_p2) 
          "Start value of fluid enthalpy vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-2)",
                                                                                                group = "side A"));
        parameter SI.Pressure pstartin_F_A_p2=fluidNomPressure_A 
          "Inlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side A"));
        parameter SI.Pressure pstartout_F_A_p2=fluidNomPressure_A 
          "Outlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side A"));
        //B
        parameter SI.Temperature Tstart_M_B_In_p2 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side B"));
        parameter SI.Temperature Tstart_M_B_Out_p2 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side B"));
        parameter SI.Temperature Tstart_M_B_p2[N_F_B_p2]=linspace(
                  Tstart_M_B_In_p2,
                  Tstart_M_B_Out_p2,
                  N_F_B_p2) 
          "Start value of metal wall temperature vector (initialized by default)"
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side B"));
        parameter SI.Temperature Tstart_F_B_In_p2=FluidMedium.temperature_ph(
            fluidNomPressure_B, hstart_F_B_In_p2) 
          "Inlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                         tab = "Initialization (pHE-2)",
                                                                         group = "side B"));
        parameter SI.Temperature Tstart_F_B_Out_p2=FluidMedium.temperature_ph(
            fluidNomPressure_B, hstart_F_B_Out_p2) 
          "Outlet fluid temperature start value"        annotation(Dialog(enable = use_T,
                                                                          tab = "Initialization (pHE-2)",
                                                                          group = "side B"));
        parameter SI.Temperature Tstart_F_B_p2[N_F_B_p2]=linspace(
                  Tstart_F_B_In_p2,
                  Tstart_F_B_Out_p2,
                  N_F_B_p2) 
          "Start value of fluid temperature vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-2)",
                                                                                                   group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_In_p2=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B,
            Tstart_F_B_In_p2) "Inlet fluid specific enthalpy start value" 
                                                             annotation(Dialog(enable = not use_T,
                                                                               tab = "Initialization (pHE-2)",
                                                                               group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_Out_p2=
            FluidMedium.specificEnthalpy_pT(fluidNomPressure_B,
            Tstart_F_B_Out_p2) "Outlet fluid specific enthalpy start value" 
                                                              annotation(Dialog(enable = not use_T,
                                                                                tab = "Initialization (pHE-2)",
                                                                                group = "side B"));
        parameter SI.SpecificEnthalpy hstart_F_B_p2[N_F_B_p2]=linspace(
                  hstart_F_B_In_p2,
                  hstart_F_B_Out_p2,
                  N_F_B_p2) 
          "Start value of fluid enthalpy vector (initialized by default)"     annotation(Dialog(tab = "Initialization (pHE-2)",
                                                                                                group = "side B"));
        parameter SI.Pressure pstartin_F_B_p2=fluidNomPressure_B 
          "Inlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side B"));
        parameter SI.Pressure pstartout_F_B_p2=fluidNomPressure_B 
          "Outlet fluid pressure start value" 
            annotation(Dialog(tab = "Initialization (pHE-2)",
                              group = "side B"));
        
        ThermoPower.Water.FlangeA LiquidWaterIn_B(redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-110,-80; -90,-60]);
      end ParallelHE_Des;
      
      partial model HEG_2L 
        "Base class for Heat Exchangers Group with two pressure levels and desuperheater" 
        
        annotation (Icon(
            Rectangle(extent=[-400,200; 400,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Line(points=[-120,200; -120,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-160,-100; -156,-110; -144,-120; -136,-120; -124,-110;
                  -120,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-160,200; -160,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-200,200; -200,-102], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-240,-100; -236,-110; -224,-120; -216,-120; -204,-110;
                  -200,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-240,200; -240,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-200,-200; -200,-140; -280,-140; -280,204; -278,200],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-400,80; 400,80], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,60; 400,60], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,40; 400,40], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,100; 400,100], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,0; 400,0], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-20; 400,-20], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-40; 400,-40], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,20; 400,20], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-80; 400,-80], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-100; 400,-100], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-60; 400,-60], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[140,-200; 140,-140; 60,-140; 60,204; 62,200], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[100,-100; 104,-110; 116,-120; 124,-120; 136,-110; 140,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[100,200; 100,-102], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[140,200; 140,-102], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[180,200; 180,-102], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[220,200; 220,-102], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[180,-100; 184,-110; 196,-120; 204,-120; 216,-110; 220,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-126,138; -114,138; -120,122; -126,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-166,144; -154,144; -160,160; -166,144],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-246,144; -234,144; -240,160; -246,144],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-206,138; -194,138; -200,122; -206,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[94,144; 106,144; 100,160; 94,144],      style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[134,138; 146,138; 140,122; 134,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[174,144; 186,144; 180,160; 174,144],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[214,138; 226,138; 220,122; 214,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[54,138; 66,138; 60,122; 54,138],         style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-286,138; -274,138; -280,122; -286,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1))),
                             Diagram,
          Coordsys(extent=[-400,-200; 400,200], scale=0.1));
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Common Parameter
        parameter SI.MassFlowRate gasNomFlowRate 
          "Nominal flow rate through the gas side";
        parameter SI.Pressure gasNomPressure 
          "Nominal pressure in the gas side inlet";
        
        //Nominal parameter
        parameter SI.MassFlowRate fluidHPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Pressure fluidHPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab = "HP", group= "Sh"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Pressure fluidHPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Pressure fluidHPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab = "HP", group= "Ec"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab = "LP", group= "Sh"));
        parameter SI.Pressure fluidLPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab = "LP", group= "Sh"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab = "LP", group= "Ev"));
        parameter SI.Pressure fluidLPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Pressure fluidLPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab = "LP", group = "Ec"));
        
        //Physical Parameter
        //Sh2_HP
        parameter Integer Sh2_HP_N_G=2 "Number of node of the gas side, Sh2" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter Integer Sh2_HP_N_F=2 "Number of node of the fluid side, Sh2" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_extSurfaceTub 
          "Total external surface of the tubes, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_gasVol "Gas volume, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_fluidVol "Fluid volume, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_metalVol 
          "Volume of the metal part in the tube, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        //Sh1_HP
        parameter Integer Sh1_HP_N_G=2 "Number of node of the gas side, Sh1" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter Integer Sh1_HP_N_F=2 "Number of node of the fluid side, Sh1" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_extSurfaceTub 
          "Total external surface of the tubes, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_gasVol "Gas volume, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_fluidVol "Fluid volume, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_metalVol 
          "Volume of the metal part in the tube, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        //Ev_HP
        parameter Integer Ev_HP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "HP",group = "Ev"));
        parameter Integer Ev_HP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_gasVol "Gas volume" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_fluidVol "Fluid volume" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab= "HP", group= "Ev"));
        //Ec_HP
        parameter Integer Ec_HP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab= "HP", group= "Ec"));
        parameter Integer Ec_HP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Area Ec_HP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Area Ec_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Area Ec_HP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Volume Ec_HP_gasVol "Gas volume" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Volume Ec_HP_fluidVol "Fluid volume" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Volume Ec_HP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab= "HP", group= "Ec"));
        //Sh_LP
        parameter Integer Sh_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Sh"));
        parameter Integer Sh_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Sh"));
        //Ev_LP
        parameter Integer Ev_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Ev"));
        parameter Integer Ev_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Ev"));
        //Ec_LP
        parameter Integer Ec_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Ec"));
        parameter Integer Ec_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Ec"));
        
        //Initialization conditions
        parameter Boolean use_T_Sh = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Superheaters (Reheater)"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean use_T_Ev = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Evaporators"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean use_T_Ec = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Economizers"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean SSInit = false "Steady-state initialization" annotation(Dialog(tab = "Initialization Conditions"));
        
        //Start values
        //Sh2_HP
        parameter SI.Temperature Sh2_HP_Tstart_G_In 
          "Intlet gas temperature start value of Sh2" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Sh2" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Sh2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Sh2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh2_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Sh2" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh2_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Sh2" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh2_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh2_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Sh2" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh2_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh2_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Sh2" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (HP)", group = "Sh"));
        //Sh1_HP
        parameter SI.Temperature Sh1_HP_Tstart_G_In 
          "Intlet gas temperature start value of Sh1" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Sh1" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Sh1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Sh1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh1_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Sh1" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh1_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Sh1" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh1_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh1_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Sh1" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh1_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh1_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Sh1" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (HP)", group = "Sh"));
        //Ev_HP
        parameter SI.Temperature Ev_HP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ev,Ev_HP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                           tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ev,Ev_HP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                            tab = "Initialization (HP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ev,Ev_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (HP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ev,Ev_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (HP)", group = "Ev"));
        
        //Ec_HP
        parameter SI.Temperature Ec_HP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec_HP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                           tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec_HP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                            tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                 tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                  tab = "Initialization (HP)", group = "Ec"));
        
        //Sh_LP
        parameter SI.Temperature Sh_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Sh,Sh_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                           tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Sh,Sh_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                            tab = "Initialization (LP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Sh,Sh_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                 tab = "Initialization (LP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Sh,Sh_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                  tab = "Initialization (LP)", group = "Sh"));
        //Ev_LP
        parameter SI.Temperature Ev_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Ev,Ev_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                                 tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Ev,Ev_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                            tab = "Initialization (LP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ev,Ev_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (LP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ev,Ev_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (LP)", group = "Ev"));
        //Ec_LP
        parameter SI.Temperature Ec_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Ec,Ec_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                           tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Ec,Ec_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                            tab = "Initialization (LP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ec,Ec_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                 tab = "Initialization (LP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ec,Ec_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                  tab = "Initialization (LP)", group = "Ec"));
        
        Water.FlangeA Sh_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-294,186; -266,214]);
        Water.FlangeB Ev_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-254,186; -226,214]);
        Water.FlangeA Ev_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-214,186; -186,214]);
        Water.FlangeB Ec_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-174,186; -146,214]);
        Water.FlangeA Ec_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-134,186; -106,214]);
        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-214,-214; -186,-186]);
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) 
                          annotation (extent=[-414,-14; -386,14]);
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium) 
                           annotation (extent=[386,-14; 414,14]);
        Water.FlangeA Sh_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[46,186; 74,214]);
        Water.FlangeB Ev_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[86,186; 114,214]);
        Water.FlangeA Ev_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[126,186; 154,214]);
        Water.FlangeB Ec_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[166,186; 194,214]);
        Water.FlangeA Ec_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[206,186; 234,214]);
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[126,-214; 154,-186]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[380,120; 420,160]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[420,60; 380,100]);
      end HEG_2L;
      
      partial model HEG_2LRh 
        "Base class for Heat Exchangers Group with two pressure levels" 
        
        annotation (Icon(
            Rectangle(extent=[-400,200; 400,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Line(points=[-120,200; -120,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-160,-100; -156,-110; -144,-120; -136,-120; -124,-110;
                  -120,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-160,200; -160,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-200,200; -200,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-240,-100; -236,-110; -224,-120; -216,-120; -204,-110;
                  -200,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-240,200; -240,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-200,-200; -200,-140; -280,-140; -280,204; -278,200],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-400,80; 400,80], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,60; 400,60], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,40; 400,40], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,100; 400,100], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,0; 400,0], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-20; 400,-20], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-40; 400,-40], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,20; 400,20], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-80; 400,-80], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-100; 400,-100], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-400,-60; 400,-60], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-60,100; -50,114; -34,120; -26,120; -10,114; 0,100],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-60,100; -60,-198], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[0,100; 0,-198], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[140,-200; 140,-140; 60,-140; 60,204; 62,200], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[100,-100; 104,-110; 116,-120; 124,-120; 136,-110; 140,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[100,200; 100,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[140,200; 140,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[180,202; 180,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[220,202; 220,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[180,-100; 184,-110; 196,-120; 204,-120; 216,-110; 220,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-286,138; -274,138; -280,122; -286,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-246,144; -234,144; -240,160; -246,144],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-206,138; -194,138; -200,122; -206,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-166,144; -154,144; -160,160; -166,144],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-126,138; -114,138; -120,122; -126,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[54,138; 66,138; 60,122; 54,138],         style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[94,144; 106,144; 100,160; 94,144],      style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[134,138; 146,138; 140,122; 134,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[174,144; 186,144; 180,160; 174,144],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[214,138; 226,138; 220,122; 214,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-66,-142; -54,-142; -60,-158; -66,-142], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-6,-136; 6,-136; 0,-120; -6,-136],      style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Text(
              extent=[-78,-132; 22,-152],
              style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1),
              string="Rh")), Diagram,
          Coordsys(extent=[-400,-200; 400,200], scale=0.1));
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Common Parameter
        parameter SI.MassFlowRate gasNomFlowRate 
          "Nominal flow rate through the gas side";
        parameter SI.Pressure gasNomPressure 
          "Nominal pressure in the gas side inlet";
        
        //Nominal parameter
        parameter SI.MassFlowRate fluidHPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Pressure fluidHPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab = "HP", group= "Sh"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Pressure fluidHPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Pressure fluidHPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab = "HP", group= "Ec"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab = "LP", group= "Sh"));
        parameter SI.Pressure fluidLPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab = "LP", group= "Sh"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab = "LP", group= "Ev"));
        parameter SI.Pressure fluidLPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Pressure fluidLPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab = "LP", group = "Ec"));
        
        //Physical Parameter
        //Sh2_HP
        parameter Integer Sh2_HP_N_G=2 "Number of node of the gas side, Sh2" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter Integer Sh2_HP_N_F=2 "Number of node of the fluid side, Sh2" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_extSurfaceTub 
          "Total external surface of the tubes, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_gasVol "Gas volume, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_fluidVol "Fluid volume, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_metalVol 
          "Volume of the metal part in the tube, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        //Sh1_HP
        parameter Integer Sh1_HP_N_G=2 "Number of node of the gas side, Sh1" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter Integer Sh1_HP_N_F=2 "Number of node of the fluid side, Sh1" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_extSurfaceTub 
          "Total external surface of the tubes, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_gasVol "Gas volume, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_fluidVol "Fluid volume, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_metalVol 
          "Volume of the metal part in the tube, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        //Ev_HP
        parameter Integer Ev_HP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "HP",group = "Ev"));
        parameter Integer Ev_HP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_gasVol "Gas volume" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_fluidVol "Fluid volume" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab= "HP", group= "Ev"));
        //Ec_HP
        parameter Integer Ec_HP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab= "HP", group= "Ec"));
        parameter Integer Ec_HP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Area Ec_HP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Area Ec_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Area Ec_HP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Volume Ec_HP_gasVol "Gas volume" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Volume Ec_HP_fluidVol "Fluid volume" annotation (Dialog(tab= "HP", group= "Ec"));
        parameter SI.Volume Ec_HP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab= "HP", group= "Ec"));
        //Rh2_IP
        parameter Integer Rh2_IP_N_G=2 "Number of node of the gas side, Rh2" 
            annotation (Dialog(tab = "IP", group = "Rh"));
        parameter Integer Rh2_IP_N_F=2 "Number of node of the fluid side, Rh2" 
            annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh2_IP_exchSurface_G 
          "Exchange surface between gas - metal tube, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh2_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh2_IP_extSurfaceTub 
          "Total external surface of the tubes, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh2_IP_gasVol "Gas volume, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh2_IP_fluidVol "Fluid volume, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh2_IP_metalVol 
          "Volume of the metal part in the tube, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        //Rh1_IP
        parameter Integer Rh1_IP_N_G=2 "Number of node of the gas side, Rh1"  annotation (Dialog(tab = "IP", group = "Rh"));
        parameter Integer Rh1_IP_N_F=2 "Number of node of the fluid side, Rh1"  annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh1_IP_exchSurface_G 
          "Exchange surface between gas - metal tube, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh1_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh1_IP_extSurfaceTub 
          "Total external surface of the tubes, Rh1"                                      annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh1_IP_gasVol "Gas volume, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh1_IP_fluidVol "Fluid volume, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh1_IP_metalVol 
          "Volume of the metal part in the tube, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        //Sh_LP
        parameter Integer Sh_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Sh"));
        parameter Integer Sh_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Sh"));
        //Ev_LP
        parameter Integer Ev_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Ev"));
        parameter Integer Ev_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Ev"));
        //Ec_LP
        parameter Integer Ec_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Ec"));
        parameter Integer Ec_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Ec"));
        
        //Initialization conditions
        parameter Boolean use_T_Sh = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Superheaters (Reheater)"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean use_T_Ev = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Evaporators"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean use_T_Ec = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Economizers"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean SSInit = false "Steady-state initialization" annotation(Dialog(tab = "Initialization Conditions"));
        
        //Start values
        //Sh2_HP
        parameter SI.Temperature Sh2_HP_Tstart_G_In 
          "Intlet gas temperature start value of Sh2" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Sh2" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Sh2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Sh2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh2_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Sh2" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh2_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Sh2" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh2_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh2_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Sh2" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh2_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh2_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Sh2" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (HP)", group = "Sh"));
        //Sh1_HP
        parameter SI.Temperature Sh1_HP_Tstart_G_In 
          "Intlet gas temperature start value of Sh1" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Sh1" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Sh1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Sh1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh1_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Sh1" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh1_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Sh1" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh1_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh1_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Sh1" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh1_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh1_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Sh1" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (HP)", group = "Sh"));
        //Ev_HP
        parameter SI.Temperature Ev_HP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ev,Ev_HP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                           tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ev,Ev_HP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                            tab = "Initialization (HP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ev,Ev_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (HP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ev,Ev_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (HP)", group = "Ev"));
        
        //Ec_HP
        parameter SI.Temperature Ec_HP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec_HP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                           tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec_HP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                            tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                 tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                  tab = "Initialization (HP)", group = "Ec"));
        //Rh2_IP
        parameter SI.Temperature Rh2_IP_Tstart_G_In 
          "Intlet gas temperature start value of Rh2" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_G_Out 
          "Outlet gas temperature start value of Rh2" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_M_In 
          "Inlet metal wall temperature start value of Rh2" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Rh2" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Rh2_IP_hstart_F_In) 
          "Inlet fluid temperature start value of Rh2" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Rh2_IP_hstart_F_Out) 
          "Outlet fluid temperature start value of Rh2" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh2_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Rh2_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Rh2" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh2_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Rh2_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Rh2" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (IP)", group = "Rh"));
        //Rh1_HP
        parameter SI.Temperature Rh1_IP_Tstart_G_In 
          "Intlet gas temperature start value of Rh1" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_G_Out 
          "Outlet gas temperature start value of Rh1" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_M_In 
          "Inlet metal wall temperature start value of Rh1" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Rh1" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Rh1_IP_hstart_F_In) 
          "Inlet fluid temperature start value of Rh1" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Rh1_IP_hstart_F_Out) 
          "Outlet fluid temperature start value of Rh1" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh1_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Rh1_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Rh1" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh1_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Rh1_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Rh1" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (IP)", group = "Rh"));
        
        //Sh_LP
        parameter SI.Temperature Sh_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Sh,Sh_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                           tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Sh,Sh_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                            tab = "Initialization (LP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Sh,Sh_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                 tab = "Initialization (LP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Sh,Sh_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                  tab = "Initialization (LP)", group = "Sh"));
        //Ev_LP
        parameter SI.Temperature Ev_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Ev,Ev_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                                 tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Ev,Ev_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                            tab = "Initialization (LP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ev,Ev_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (LP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ev,Ev_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (LP)", group = "Ev"));
        //Ec_LP
        parameter SI.Temperature Ec_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Ec,Ec_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                           tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Ec,Ec_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                            tab = "Initialization (LP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ec,Ec_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                 tab = "Initialization (LP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ec,Ec_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                  tab = "Initialization (LP)", group = "Ec"));
        
        Water.FlangeA Sh_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-294,186; -266,214]);
        Water.FlangeB Ev_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-254,186; -226,214]);
        Water.FlangeA Ev_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-214,186; -186,214]);
        Water.FlangeB Ec_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-174,186; -146,214]);
        Water.FlangeA Ec_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-134,186; -106,214]);
        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-214,-214; -186,-186]);
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) 
                          annotation (extent=[-414,-14; -386,14]);
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium) 
                           annotation (extent=[386,-14; 414,14]);
        Water.FlangeA Sh_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[46,186; 74,214]);
        Water.FlangeB Ev_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[86,186; 114,214]);
        Water.FlangeA Ev_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[126,186; 154,214]);
        Water.FlangeB Ec_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[166,186; 194,214]);
        Water.FlangeA Ec_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[206,186; 234,214]);
        Water.FlangeA Rh_IP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-14,-214; 14,-186]);
        Water.FlangeB Rh_IP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-74,-214; -46,-186]);
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[126,-214; 154,-186]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[380,120; 420,160]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[420,60; 380,100]);
      end HEG_2LRh;
      
      partial model HEG_3LRh 
        "Base class for Heat Exchangers Group with three pressure levels and reheat" 
        
        Water.FlangeA Sh_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-394,186; -366,214]);
        Water.FlangeB Ev_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-354,186; -326,214]);
        Water.FlangeA Ev_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-314,186; -286,214]);
        Water.FlangeB Ec_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-274,186; -246,214]);
        Water.FlangeA Ec_HP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-234,186; -206,214]);
        Water.FlangeA Sh_IP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-94,186; -66,214]);
        Water.FlangeB Ev_IP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-54,186; -26,214]);
        Water.FlangeA Ev_IP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-14,186; 14,214]);
        Water.FlangeB Ec_IP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[26,186; 54,214]);
        Water.FlangeA Ec_IP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[66,186; 94,214]);
        Water.FlangeB Sh_HP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-314,-214; -286,-186]);
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) 
                          annotation (extent=[-514,-14; -486,14]);
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium) 
                           annotation (extent=[486,-14; 514,14]);
        annotation (Icon(
            Rectangle(extent=[-500,200; 500,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Text(
              extent=[-210,-140; -110,-160],
              style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1),
              string="Rh"),
            Line(points=[380,202; 380,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[340,-100; 344,-110; 356,-120; 364,-120; 376,-110; 380,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[340,202; 340,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[300,202; 300,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[260,-100; 264,-110; 276,-120; 284,-120; 296,-110; 300,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[260,202; 260,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[80,200; 80,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[40,-100; 44,-110; 56,-120; 64,-120; 76,-110; 80,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[40,202; 40,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[0,200; 0,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-40,-100; -36,-110; -24,-120; -16,-120; -4,-110; 0,
                  -100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-40,200; -40,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-220,200; -220,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-260,-100; -256,-110; -244,-120; -236,-120; -224,-110;
                  -220,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-260,200; -260,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-300,202; -300,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-340,-100; -336,-110; -324,-120; -316,-120; -304,-110;
                  -300,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-340,200; -340,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-300,-200; -300,-140; -380,-140; -380,204; -378,200], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-130,-140; -80,-140; -80,-140; -80,204; -78,200], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[300,-200; 300,-140; 220,-140; 220,204; 222,200], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-192,100; -180,114; -164,120; -156,120; -140,114; -130,
                  100], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-130,100; -130,-198], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-190,100; -190,-198], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[-500,80; 500,80], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,60; 500,60], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,40; 500,40], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,100; 500,100], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,0; 500,0], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,-20; 500,-20], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,-40; 500,-40], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,20; 500,20], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,-80; 500,-80], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,-100; 500,-100], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Line(points=[-500,-60; 500,-60], style(
                color=76,
                rgbcolor={170,170,255},
                pattern=2,
                thickness=2,
                fillPattern=1)),
            Polygon(points=[-386,138; -374,138; -380,122; -386,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-346,144; -334,144; -340,160; -346,144],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-306,138; -294,138; -300,122; -306,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-266,144; -254,144; -260,160; -266,144],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-226,138; -214,138; -220,122; -226,138], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-86,138; -74,138; -80,122; -86,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-46,144; -34,144; -40,160; -46,144],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-6,138; 6,138; 0,122; -6,138],           style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[34,144; 46,144; 40,160; 34,144],        style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[74,138; 86,138; 80,122; 74,138],         style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[214,138; 226,138; 220,122; 214,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[254,144; 266,144; 260,160; 254,144],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[294,138; 306,138; 300,122; 294,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[334,144; 346,144; 340,160; 334,144],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[374,138; 386,138; 380,122; 374,138],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-196,-144; -184,-144; -190,-160; -196,-144],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-136,-170; -124,-170; -130,-154; -136,-170],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-136,-124; -124,-124; -130,-108; -136,-124],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-98,-146; -98,-134; -114,-140; -98,-146],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Ellipse(extent=[-134,-136; -126,-144],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=3,
                rgbfillColor={0,0,255},
                fillPattern=1))),
            Diagram,
          Coordsys(extent=[-500,-200; 500,200], scale=0.1));
        Water.FlangeA Sh_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[206,186; 234,214]);
        Water.FlangeB Ev_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[246,186; 274,214]);
        Water.FlangeA Ev_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[286,186; 314,214]);
        Water.FlangeB Ec_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[326,186; 354,214]);
        Water.FlangeA Ec_LP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[366,186; 394,214]);
        Water.FlangeA Rh_IP_In(redeclare package Medium = FluidMedium) 
          annotation (extent=[-144,-214; -116,-186]);
        Water.FlangeB Rh_IP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[-204,-214; -176,-186]);
        Water.FlangeB Sh_LP_Out(redeclare package Medium = FluidMedium) 
          annotation (extent=[286,-212; 314,-184]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[480,120; 520,160]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[520,60; 480,100]);
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Common Parameter
        parameter SI.MassFlowRate gasNomFlowRate 
          "Nominal flow rate through the gas side";
        parameter SI.Pressure gasNomPressure 
          "Nominal pressure in the gas side inlet";
        
        //Nominal parameter
        parameter SI.MassFlowRate fluidHPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group = "Sh"));
        parameter SI.Pressure fluidHPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab= "HP", group = "Sh"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group = "Ev"));
        parameter SI.Pressure fluidHPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab= "HP", group = "Ev"));
        parameter SI.MassFlowRate fluidHPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "HP", group = "Ec"));
        parameter SI.Pressure fluidHPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab= "HP", group = "Ec"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Rh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "IP", group = "Rh"));
        parameter SI.Pressure fluidIPNomPressure_Rh "Nominal pressure" annotation (Dialog(tab= "IP", group = "Rh"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "IP", group = "Sh"));
        parameter SI.Pressure fluidIPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab= "IP", group = "Sh"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "IP", group = "Ev"));
        parameter SI.Pressure fluidIPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab= "IP", group = "Ev"));
        parameter SI.MassFlowRate fluidIPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "IP", group = "Ec"));
        parameter SI.Pressure fluidIPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab= "IP", group = "Ec"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Sh "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "LP", group = "Sh"));
        parameter SI.Pressure fluidLPNomPressure_Sh "Nominal pressure" annotation (Dialog(tab= "LP", group = "Sh"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ev "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "LP", group = "Ev"));
        parameter SI.Pressure fluidLPNomPressure_Ev "Nominal pressure" annotation (Dialog(tab= "LP", group = "Ev"));
        parameter SI.MassFlowRate fluidLPNomFlowRate_Ec "Nominal mass flowrate"
                                                                                annotation (Dialog(tab= "LP", group = "Ec"));
        parameter SI.Pressure fluidLPNomPressure_Ec "Nominal pressure" annotation (Dialog(tab= "LP", group = "Ec"));
        
        //Physical Parameter
        //Sh2_HP
        parameter Integer Sh2_HP_N_G=2 "Number of node of the gas side, Sh2" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter Integer Sh2_HP_N_F=2 "Number of node of the fluid side, Sh2" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh2_HP_extSurfaceTub 
          "Total external surface of the tubes, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_gasVol "Gas volume, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_fluidVol "Fluid volume, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh2_HP_metalVol 
          "Volume of the metal part in the tube, Sh2" annotation (Dialog(tab= "HP", group= "Sh"));
        //Sh1_HP
        parameter Integer Sh1_HP_N_G=2 "Number of node of the gas side, Sh1" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter Integer Sh1_HP_N_F=2 "Number of node of the fluid side, Sh1" 
            annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Area Sh1_HP_extSurfaceTub 
          "Total external surface of the tubes, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_gasVol "Gas volume, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_fluidVol "Fluid volume, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        parameter SI.Volume Sh1_HP_metalVol 
          "Volume of the metal part in the tube, Sh1" annotation (Dialog(tab= "HP", group= "Sh"));
        //Ev_HP
        parameter Integer Ev_HP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "HP",group = "Ev"));
        parameter Integer Ev_HP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Area Ev_HP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab= "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_gasVol "Gas volume" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_fluidVol "Fluid volume" annotation (Dialog(tab = "HP", group= "Ev"));
        parameter SI.Volume Ev_HP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab= "HP", group= "Ev"));
        //Ec2_HP
        parameter Integer Ec2_HP_N_G=2 "Number of node of the gas side, Ec2" 
            annotation (Dialog(tab = "HP", group = "Ec"));
        parameter Integer Ec2_HP_N_F=2 "Number of node of the fluid side, Ec2" 
            annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Area Ec2_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Ec2" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Area Ec2_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Ec2" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Area Ec2_HP_extSurfaceTub 
          "Total external surface of the tubes, Ec2" 
                                                annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Volume Ec2_HP_gasVol "Gas volume, Ec2" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Volume Ec2_HP_fluidVol "Fluid volume, Ec2" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Volume Ec2_HP_metalVol 
          "Volume of the metal part in the tube, Ec2" 
                                                 annotation (Dialog(tab = "HP", group = "Ec"));
        //Ec1_HP
        parameter Integer Ec1_HP_N_G=2 "Number of node of the gas side, Ec1" 
            annotation (Dialog(tab = "HP", group = "Ec"));
        parameter Integer Ec1_HP_N_F=2 "Number of node of the fluid side, Ec1" 
            annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Area Ec1_HP_exchSurface_G 
          "Exchange surface between gas - metal tube, Ec1" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Area Ec1_HP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Ec1" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Area Ec1_HP_extSurfaceTub 
          "Total external surface of the tubes, Ec1" 
                                                annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Volume Ec1_HP_gasVol "Gas volume, Ec1" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Volume Ec1_HP_fluidVol "Fluid volume, Ec1" annotation (Dialog(tab = "HP", group = "Ec"));
        parameter SI.Volume Ec1_HP_metalVol 
          "Volume of the metal part in the tube, Ec1" 
                                                 annotation (Dialog(tab = "HP", group = "Ec"));
        //Rh2_IP
        parameter Integer Rh2_IP_N_G=2 "Number of node of the gas side, Rh2" 
            annotation (Dialog(tab = "IP", group = "Rh"));
        parameter Integer Rh2_IP_N_F=2 "Number of node of the fluid side, Rh2" 
            annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh2_IP_exchSurface_G 
          "Exchange surface between gas - metal tube, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh2_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh2_IP_extSurfaceTub 
          "Total external surface of the tubes, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh2_IP_gasVol "Gas volume, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh2_IP_fluidVol "Fluid volume, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh2_IP_metalVol 
          "Volume of the metal part in the tube, Rh2" annotation (Dialog(tab = "IP", group = "Rh"));
        //Rh1_IP
        parameter Integer Rh1_IP_N_G=2 "Number of node of the gas side, Rh1"  annotation (Dialog(tab = "IP", group = "Rh"));
        parameter Integer Rh1_IP_N_F=2 "Number of node of the fluid side, Rh1"  annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh1_IP_exchSurface_G 
          "Exchange surface between gas - metal tube, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh1_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Area Rh1_IP_extSurfaceTub 
          "Total external surface of the tubes, Rh1"                                      annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh1_IP_gasVol "Gas volume, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh1_IP_fluidVol "Fluid volume, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        parameter SI.Volume Rh1_IP_metalVol 
          "Volume of the metal part in the tube, Rh1" annotation (Dialog(tab = "IP", group = "Rh"));
        //Sh_IP
        parameter Integer Sh_IP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "IP", group = "Sh"));
        parameter Integer Sh_IP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "IP", group = "Sh"));
        parameter SI.Area Sh_IP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "IP", group = "Sh"));
        parameter SI.Area Sh_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "IP", group = "Sh"));
        parameter SI.Area Sh_IP_extSurfaceTub 
          "Total external surface of the tube" annotation (Dialog(tab = "IP", group = "Sh"));
        parameter SI.Volume Sh_IP_gasVol "Gas volume" annotation (Dialog(tab = "IP", group = "Sh"));
        parameter SI.Volume Sh_IP_fluidVol "Fluid volume" annotation (Dialog(tab = "IP", group = "Sh"));
        parameter SI.Volume Sh_IP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "IP", group = "Sh"));
        //Ev_IP
        parameter Integer Ev_IP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "IP", group = "Ev"));
        parameter Integer Ev_IP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "IP", group = "Ev"));
        parameter SI.Area Ev_IP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "IP", group = "Ev"));
        parameter SI.Area Ev_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "IP", group = "Ev"));
        parameter SI.Area Ev_IP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "IP", group = "Ev"));
        parameter SI.Volume Ev_IP_gasVol "Gas volume" annotation (Dialog(tab = "IP", group = "Ev"));
        parameter SI.Volume Ev_IP_fluidVol "Fluid volume" annotation (Dialog(tab = "IP", group = "Ev"));
        parameter SI.Volume Ev_IP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "IP", group = "Ev"));
        //Ec_IP
        parameter Integer Ec_IP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "IP", group = "Ec"));
        parameter Integer Ec_IP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "IP", group = "Ec"));
        parameter SI.Area Ec_IP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "IP", group = "Ec"));
        parameter SI.Area Ec_IP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "IP", group = "Ec"));
        parameter SI.Area Ec_IP_extSurfaceTub 
          "Total external surface of the tube" annotation (Dialog(tab = "IP", group = "Ec"));
        parameter SI.Volume Ec_IP_gasVol "Gas volume" annotation (Dialog(tab = "IP", group = "Ec"));
        parameter SI.Volume Ec_IP_fluidVol "Fluid volume" annotation (Dialog(tab = "IP", group = "Ec"));
        parameter SI.Volume Ec_IP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "IP", group = "Ec"));
        //Sh_LP
        parameter Integer Sh_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Sh"));
        parameter Integer Sh_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Area Sh_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Sh"));
        parameter SI.Volume Sh_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Sh"));
        //Ev_LP
        parameter Integer Ev_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Ev"));
        parameter Integer Ev_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Area Ev_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Ev"));
        parameter SI.Volume Ev_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Ev"));
        //Ec_LP
        parameter Integer Ec_LP_N_G=2 "Number of node of the gas side" 
            annotation (Dialog(tab = "LP", group = "Ec"));
        parameter Integer Ec_LP_N_F=2 "Number of node of the fluid side" 
            annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_exchSurface_G 
          "Exchange surface between gas - metal tube" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_exchSurface_F 
          "Exchange surface between metal tube - fluid" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Area Ec_LP_extSurfaceTub 
          "Total external surface of the tubes" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_gasVol "Gas volume" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_fluidVol "Fluid volume" annotation (Dialog(tab = "LP", group = "Ec"));
        parameter SI.Volume Ec_LP_metalVol 
          "Volume of the metal part in the tube" annotation (Dialog(tab = "LP", group = "Ec"));
        
        //Initialization conditions
        parameter Boolean use_T_Sh = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Superheaters (Reheater)"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean use_T_Ev = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Evaporators"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean use_T_Ec = true 
          "Select -true- to insert the initial temperature or -false- to insert the initial specifc enthalpy of the Economizers"
           annotation(Dialog(tab = "Initialization Conditions"));
        parameter Boolean SSInit = false "Steady-state initialization" annotation(Dialog(tab = "Initialization Conditions"));
        
        //Start values
        //Sh2_HP
        parameter SI.Temperature Sh2_HP_Tstart_G_In 
          "Intlet gas temperature start value of Sh2" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Sh2" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Sh2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Sh2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh2_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Sh2" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh2_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh2_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Sh2" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh2_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh2_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Sh2" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh2_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh2_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Sh2" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (HP)", group = "Sh"));
        //Sh1_HP
        parameter SI.Temperature Sh1_HP_Tstart_G_In 
          "Intlet gas temperature start value of Sh1" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Sh1" annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Sh1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Sh1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh1_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Sh1" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (HP)", group = "Sh"));
        parameter SI.Temperature Sh1_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Sh,Sh1_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Sh1" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh1_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh1_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Sh1" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (HP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh1_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Sh,Sh1_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Sh1" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (HP)", group = "Sh"));
        //Ev_HP
        parameter SI.Temperature Ev_HP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ev,Ev_HP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                           tab = "Initialization (HP)", group = "Ev"));
        parameter SI.Temperature Ev_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ev,Ev_HP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                            tab = "Initialization (HP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ev,Ev_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (HP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ev,Ev_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (HP)", group = "Ev"));
        //Ec2_HP
        parameter SI.Temperature Ec2_HP_Tstart_G_In 
          "Intlet gas temperature start value of Ec2" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec2_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Ec2" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec2_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Ec2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec2_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Ec2" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec2_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec2_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Ec2" annotation(Dialog(enable = use_T_Ec,
                                                                  tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec2_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec2_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Ec2" annotation(Dialog(enable = use_T_Ec,
                                                                   tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec2_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec2_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Ec2" annotation(Dialog(enable = not use_T_Ec,
                                                                        tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec2_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec2_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Ec2" annotation(Dialog(enable = not use_T_Ec,
                                                                         tab = "Initialization (HP)", group = "Ec"));
        //Ec1_HP
        parameter SI.Temperature Ec1_HP_Tstart_G_In 
          "Intlet gas temperature start value of Ec1" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec1_HP_Tstart_G_Out 
          "Outlet gas temperature start value of Ec1" annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec1_HP_Tstart_M_In 
          "Inlet metal wall temperature start value of Ec1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec1_HP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Ec1" 
            annotation(Dialog(tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec1_HP_Tstart_F_In=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec1_HP_hstart_F_In) 
          "Inlet fluid temperature start value of Ec1" annotation(Dialog(enable = use_T_Ec,
                                                                  tab = "Initialization (HP)", group = "Ec"));
        parameter SI.Temperature Ec1_HP_Tstart_F_Out=FluidMedium.temperature_ph(fluidHPNomPressure_Ec,Ec1_HP_hstart_F_Out) 
          "Outlet fluid temperature start value of Ec1" annotation(Dialog(enable = use_T_Ec,
                                                                   tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec1_HP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec1_HP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Ec1" annotation(Dialog(enable = not use_T_Ec,
                                                                        tab = "Initialization (HP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec1_HP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidHPNomPressure_Ec,Ec1_HP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Ec1" annotation(Dialog(enable = not use_T_Ec,
                                                                         tab = "Initialization (HP)", group = "Ec"));
        //Rh2_IP
        parameter SI.Temperature Rh2_IP_Tstart_G_In 
          "Intlet gas temperature start value of Rh2" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_G_Out 
          "Outlet gas temperature start value of Rh2" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_M_In 
          "Inlet metal wall temperature start value of Rh2" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Rh2" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidIPNomPressure_Rh,Rh2_IP_hstart_F_In) 
          "Inlet fluid temperature start value of Rh2" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh2_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidIPNomPressure_Rh,Rh2_IP_hstart_F_Out) 
          "Outlet fluid temperature start value of Rh2" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh2_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Rh,Rh2_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Rh2" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh2_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Rh,Rh2_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Rh2" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (IP)", group = "Rh"));
        //Rh1_HP
        parameter SI.Temperature Rh1_IP_Tstart_G_In 
          "Intlet gas temperature start value of Rh1" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_G_Out 
          "Outlet gas temperature start value of Rh1" annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_M_In 
          "Inlet metal wall temperature start value of Rh1" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value of Rh1" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidIPNomPressure_Rh,Rh1_IP_hstart_F_In) 
          "Inlet fluid temperature start value of Rh1" annotation(Dialog(enable = use_T_Sh,
                                                                  tab = "Initialization (IP)", group = "Rh"));
        parameter SI.Temperature Rh1_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidIPNomPressure_Rh,Rh1_IP_hstart_F_Out) 
          "Outlet fluid temperature start value of Rh1" annotation(Dialog(enable = use_T_Sh,
                                                                   tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh1_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Rh,Rh1_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value of Rh1" annotation(Dialog(enable = not use_T_Sh,
                                                                        tab = "Initialization (IP)", group = "Rh"));
        parameter SI.SpecificEnthalpy Rh1_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Rh,Rh1_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value of Rh1" annotation(Dialog(enable = not use_T_Sh,
                                                                         tab = "Initialization (IP)", group = "Rh"));
        //Sh_IP
        parameter SI.Temperature Sh_IP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (IP)", group = "Sh"));
        parameter SI.Temperature Sh_IP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (IP)", group = "Sh"));
        parameter SI.Temperature Sh_IP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Sh"));
        parameter SI.Temperature Sh_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Sh"));
        parameter SI.Temperature Sh_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidIPNomPressure_Sh,Sh_IP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                           tab = "Initialization (IP)", group = "Sh"));
        parameter SI.Temperature Sh_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidIPNomPressure_Sh,Sh_IP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                            tab = "Initialization (IP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Sh,Sh_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                 tab = "Initialization (IP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Sh,Sh_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                  tab = "Initialization (IP)", group = "Sh"));
        //Ev_IP
        parameter SI.Temperature Ev_IP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (IP)", group = "Ev"));
        parameter SI.Temperature Ev_IP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (IP)", group = "Ev"));
        parameter SI.Temperature Ev_IP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Ev"));
        parameter SI.Temperature Ev_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Ev"));
        parameter SI.Temperature Ev_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidIPNomPressure_Ev,Ev_IP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                                 tab = "Initialization (IP)", group = "Ev"));
        parameter SI.Temperature Ev_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidIPNomPressure_Ev,Ev_IP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                                  tab = "Initialization (IP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Ev,Ev_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (IP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Ev,Ev_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (IP)", group = "Ev"));
        //Ec_IP
        parameter SI.Temperature Ec_IP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (IP)", group = "Ec"));
        parameter SI.Temperature Ec_IP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (IP)", group = "Ec"));
        parameter SI.Temperature Ec_IP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Ec"));
        parameter SI.Temperature Ec_IP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (IP)", group = "Ec"));
        parameter SI.Temperature Ec_IP_Tstart_F_In=FluidMedium.temperature_ph(fluidIPNomPressure_Ec,Ec_IP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                           tab = "Initialization (IP)", group = "Ec"));
        parameter SI.Temperature Ec_IP_Tstart_F_Out=FluidMedium.temperature_ph(fluidIPNomPressure_Ec,Ec_IP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                            tab = "Initialization (IP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_IP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Ec,Ec_IP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                 tab = "Initialization (IP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_IP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidIPNomPressure_Ec,Ec_IP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                  tab = "Initialization (IP)", group = "Ec"));
        
        //Sh_LP
        parameter SI.Temperature Sh_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Sh,Sh_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                           tab = "Initialization (LP)", group = "Sh"));
        parameter SI.Temperature Sh_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Sh,Sh_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Sh,
                                                            tab = "Initialization (LP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Sh,Sh_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                 tab = "Initialization (LP)", group = "Sh"));
        parameter SI.SpecificEnthalpy Sh_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Sh,Sh_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Sh,
                                                                  tab = "Initialization (LP)", group = "Sh"));
        //Ev_LP
        parameter SI.Temperature Ev_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Ev,Ev_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                                 tab = "Initialization (LP)", group = "Ev"));
        parameter SI.Temperature Ev_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Ev,Ev_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ev,
                                                            tab = "Initialization (LP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ev,Ev_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                 tab = "Initialization (LP)", group = "Ev"));
        parameter SI.SpecificEnthalpy Ev_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ev,Ev_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ev,
                                                                  tab = "Initialization (LP)", group = "Ev"));
        //Ec_LP
        parameter SI.Temperature Ec_LP_Tstart_G_In 
          "Intlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_G_Out 
          "Outlet gas temperature start value" annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_M_In 
          "Inlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_M_Out 
          "Outlet metal wall temperature start value" 
            annotation(Dialog(tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_F_In=FluidMedium.temperature_ph(fluidLPNomPressure_Ec,Ec_LP_hstart_F_In) 
          "Inlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                           tab = "Initialization (LP)", group = "Ec"));
        parameter SI.Temperature Ec_LP_Tstart_F_Out=FluidMedium.temperature_ph(fluidLPNomPressure_Ec,Ec_LP_hstart_F_Out) 
          "Outlet fluid temperature start value" annotation(Dialog(enable = use_T_Ec,
                                                            tab = "Initialization (LP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_LP_hstart_F_In=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ec,Ec_LP_Tstart_F_In) 
          "Inlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                 tab = "Initialization (LP)", group = "Ec"));
        parameter SI.SpecificEnthalpy Ec_LP_hstart_F_Out=FluidMedium.specificEnthalpy_pT(fluidLPNomPressure_Ec,Ec_LP_Tstart_F_Out) 
          "Outlet fluid specific enthalpy start value" annotation(Dialog(enable = not use_T_Ec,
                                                                  tab = "Initialization (LP)", group = "Ec"));
        
      end HEG_3LRh;
      
      partial model DG_2L "Base class for Drums Group with two pressure levels" 
        
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Charateristics 
        //HP drum 
        parameter SI.Pressure fluidHPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_rint "Internal radius"                annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_rext "External radius"                annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_L "Length"                annotation (Dialog(group = "HP drum"));
        parameter SI.HeatCapacity HPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "HP drum"));
        //LP drum 
        parameter SI.Pressure fluidLPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_rint "Internal radius"                annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_rext "External radius"                annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_L "Length"                annotation (Dialog(group = "LP drum"));
        parameter SI.HeatCapacity LPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "LP drum"));
        
        //Initialization 
        parameter Boolean SSInit = false "Steady-state initialisation" annotation(Dialog(tab = "Initialisation"));
        //HP drum
        parameter SI.Pressure HPd_pstart=fluidHPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.SpecificEnthalpy HPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.SpecificEnthalpy HPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.Temperature HPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        //LP drum
        parameter SI.Pressure LPd_pstart=fluidLPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.SpecificEnthalpy LPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.SpecificEnthalpy LPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.Temperature LPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        
        constant Real g=Modelica.Constants.g_n;
        constant Real pi=Modelica.Constants.pi;
        
        annotation (Icon(
            Rectangle(extent=[-400,300; 400,-300], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Line(points=[140,10; -120,10; -120,-300], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Ellipse(extent=[80,80; 180,-20],    style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[180,-300; 180,-20; 140,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[140,-300; 140,72], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[100,-296; 100,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[60,-296; 60,-50; 60,-10; 60,80; 80,80; 130,30; 130,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[80,30; 180,30; 180,38; 178,48; 172,58; 166,66; 158,
                  72; 148,78; 138,80; 130,80; 122,80; 112,78; 102,72; 94,66; 88,
                  58; 82,48; 80,38; 80,38; 80,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[-260,80; -160,-20], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[-160,-290; -160,-20; -200,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-200,-300; -200,-2], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-240,-298; -240,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-280,-298; -280,-50; -280,-10; -280,80; -260,80; -210,
                  30; -210,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[-260,30; -160,30; -160,38; -162,48; -168,58; -174,
                  66; -182,72; -192,78; -202,80; -210,80; -218,80; -228,78;
                  -238,72; -246,66; -252,58; -258,48; -260,38; -260,38; -260,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[-60,30; -20,-10],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Line(points=[-20,10; -60,10; -30,28; -60,10; -32,-8],
                                                             style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Polygon(points=[-286,-204; -274,-204; -280,-220; -286,-204],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-246,-198; -234,-198; -240,-182; -246,-198],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-206,-204; -194,-204; -200,-220; -206,-204],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-166,-198; -154,-198; -160,-182; -166,-198],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-126,-204; -114,-204; -120,-220; -126,-204],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[54,-204; 66,-204; 60,-220; 54,-204],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[94,-198; 106,-198; 100,-182; 94,-198],  style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[134,-204; 146,-204; 140,-220; 134,-204], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[174,-198; 186,-198; 180,-182; 174,-198],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1))),
                             Diagram,
          Coordsys(extent=[-400,-300; 400,300], scale=0.1));
        Water.FlangeB Steam_HP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-294,-314; -266,-286]);
        Water.FlangeA Riser_HP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-254,-314; -226,-286]);
        Water.FlangeB Downcomer_HP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-214,-314; -186,-286]);
        Water.FlangeA Feed_HP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-174,-314; -146,-286]);
        Water.FlangeB WaterForHP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-134,-314; -106,-286]);
        Water.FlangeB Steam_LP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[46,-314; 74,-286]);
        Water.FlangeA Riser_LP(redeclare package Medium = FluidMedium) 
          annotation (extent=[86,-314; 114,-286]);
        Water.FlangeB Downcomer_LP(redeclare package Medium = FluidMedium) 
          annotation (extent=[126,-314; 154,-286]);
        Water.FlangeA Feed_LP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[166,-314; 194,-286]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[380,60; 420,100]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[420,0; 380,40]);
      end DG_2L;
      
      partial model DG_3L_s 
        "Base class for Drums Group with three pressure levels, series feedwater pumps" 
        
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Charateristics 
        //HP drum 
        parameter SI.Pressure fluidHPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_rint "Internal radius"                annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_rext "External radius"                annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_L "Length"                annotation (Dialog(group = "HP drum"));
        parameter SI.HeatCapacity HPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "HP drum"));
        //IP drum 
        parameter SI.Pressure fluidIPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "IP drum"));
        parameter SI.Length IPd_rint "Internal radius"                annotation (Dialog(group = "IP drum"));
        parameter SI.Length IPd_rext "External radius"                annotation (Dialog(group = "IP drum"));
        parameter SI.Length IPd_L "Length"                annotation (Dialog(group = "IP drum"));
        parameter SI.HeatCapacity IPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "IP drum"));
        //LP drum 
        parameter SI.Pressure fluidLPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_rint "Internal radius"                annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_rext "External radius"                annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_L "Length"                annotation (Dialog(group = "LP drum"));
        parameter SI.HeatCapacity LPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "LP drum"));
        
        //Initialization 
        parameter Boolean SSInit = false "Steady-state initialisation" annotation(Dialog(tab = "Initialisation"));
        //HP drum
        parameter SI.Pressure HPd_pstart=fluidHPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.SpecificEnthalpy HPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.SpecificEnthalpy HPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.Temperature HPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        //IP drum
        parameter SI.Pressure IPd_pstart=fluidIPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        parameter SI.SpecificEnthalpy IPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        parameter SI.SpecificEnthalpy IPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        parameter SI.Temperature IPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        //LP drum
        parameter SI.Pressure LPd_pstart=fluidLPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.SpecificEnthalpy LPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.SpecificEnthalpy LPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.Temperature LPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        
        constant Real g=Modelica.Constants.g_n;
        constant Real pi=Modelica.Constants.pi;
        
        annotation (Icon(
            Rectangle(extent=[-500,300; 500,-300], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Ellipse(extent=[240,80; 340,-20],   style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[340,-302; 340,-20; 300,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[300,-300; 300,-2], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[260,-300; 260,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[220,-300; 220,-50; 220,-10; 220,80; 240,80; 290,30;
                  290,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[240,30; 340,30; 340,38; 338,48; 332,58; 326,66; 318,
                  72; 308,78; 298,80; 290,80; 282,80; 272,78; 262,72; 254,66;
                  248,58; 242,48; 240,38; 240,38; 240,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[300,8; 80,8; 80,-300], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[80,-120; -220,-120; -220,-302], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Ellipse(extent=[-60,80; 40,-20],    style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[40,-300; 40,-20; 0,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[0,-300; 0,72], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-40,-296; -40,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-80,-296; -80,-50; -80,-10; -80,80; -60,80; -10,30;
                  -10,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[-60,30; 40,30; 40,38; 38,48; 32,58; 26,66; 18,72; 8,
                  78; -2,80; -10,80; -18,80; -28,78; -38,72; -46,66; -52,58;
                  -58,48; -60,38; -60,38; -60,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[-360,80; -260,-20], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[-260,-290; -260,-20; -300,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-300,-300; -300,-2], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-340,-298; -340,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-380,-298; -380,-50; -380,-10; -380,80; -360,80; -310,
                  30; -310,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[-360,30; -260,30; -260,38; -262,48; -268,58; -274,
                  66; -282,72; -292,78; -302,80; -310,80; -318,80; -328,78;
                  -338,72; -346,66; -352,58; -358,48; -360,38; -360,38; -360,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[132,28; 172,-12],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Line(points=[172,8; 132,8; 162,26; 132,8; 160,-10],
                                                             style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Ellipse(extent=[-180,-100; -140,-140],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Line(points=[-140,-120; -180,-120; -150,-102; -180,-120; -152,-138],
                                                             style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Polygon(points=[-386,-234; -374,-234; -380,-250; -386,-234],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-346,-228; -334,-228; -340,-212; -346,-228],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-306,-234; -294,-234; -300,-250; -306,-234],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-266,-228; -254,-228; -260,-212; -266,-228],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-226,-234; -214,-234; -220,-250; -226,-234],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-86,-234; -74,-234; -80,-250; -86,-234], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-46,-228; -34,-228; -40,-212; -46,-228],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-6,-234; 6,-234; 0,-250; -6,-234],       style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[34,-228; 46,-228; 40,-212; 34,-228],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[74,-234; 86,-234; 80,-250; 74,-234],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[214,-234; 226,-234; 220,-250; 214,-234], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[254,-228; 266,-228; 260,-212; 254,-228],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[294,-234; 306,-234; 300,-250; 294,-234], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[334,-228; 346,-228; 340,-212; 334,-228],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Ellipse(extent=[76,-116; 84,-124],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=3,
                rgbfillColor={0,0,255},
                fillPattern=1)),
            Polygon(points=[74,-60; 86,-60; 80,-76; 74,-60],         style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1))),
                             Diagram,
          Coordsys(extent=[-500,-300; 500,300], scale=0.1));
        Water.FlangeB Steam_HP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-394,-314; -366,-286]);
        Water.FlangeA Riser_HP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-354,-314; -326,-286]);
        Water.FlangeB Downcomer_HP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-314,-314; -286,-286]);
        Water.FlangeA Feed_HP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-274,-314; -246,-286]);
        Water.FlangeB WaterForHP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-234,-314; -206,-286]);
        Water.FlangeB Steam_IP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-94,-314; -66,-286]);
        Water.FlangeA Riser_IP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-54,-314; -26,-286]);
        Water.FlangeB Downcomer_IP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-14,-314; 14,-286]);
        Water.FlangeA Feed_IP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[26,-314; 54,-286]);
        Water.FlangeB WaterForIP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[66,-314; 94,-286]);
        Water.FlangeB Steam_LP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[206,-314; 234,-286]);
        Water.FlangeA Riser_LP(redeclare package Medium = FluidMedium) 
          annotation (extent=[246,-314; 274,-286]);
        Water.FlangeB Downcomer_LP(redeclare package Medium = FluidMedium) 
          annotation (extent=[286,-314; 314,-286]);
        Water.FlangeA Feed_LP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[326,-314; 354,-286]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[480,60; 520,100]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[520,0; 480,40]);
      end DG_3L_s;
      
      partial model DG_3L_p 
        "Base class for Drums Group with three pressure levels, parallel feedwater pumps" 
        
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        //Charateristics 
        //HP drum 
        parameter SI.Pressure fluidHPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_rint "Internal radius"                annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_rext "External radius"                annotation (Dialog(group = "HP drum"));
        parameter SI.Length HPd_L "Length"                annotation (Dialog(group = "HP drum"));
        parameter SI.HeatCapacity HPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "HP drum"));
        //IP drum 
        parameter SI.Pressure fluidIPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "IP drum"));
        parameter SI.Length IPd_rint "Internal radius"                annotation (Dialog(group = "IP drum"));
        parameter SI.Length IPd_rext "External radius"                annotation (Dialog(group = "IP drum"));
        parameter SI.Length IPd_L "Length"                annotation (Dialog(group = "IP drum"));
        parameter SI.HeatCapacity IPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "IP drum"));
        //LP drum 
        parameter SI.Pressure fluidLPNomPressure "Nominal internal pressure" 
                                                     annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_rint "Internal radius"                annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_rext "External radius"                annotation (Dialog(group = "LP drum"));
        parameter SI.Length LPd_L "Length"                annotation (Dialog(group = "LP drum"));
        parameter SI.HeatCapacity LPd_Cm 
          "Total Heat Capacity of the metal wall"          annotation (Dialog(group = "LP drum"));
        
        //Initialization 
        parameter Boolean SSInit = false "Steady-state initialisation" annotation(Dialog(tab = "Initialisation"));
        //HP drum
        parameter SI.Pressure HPd_pstart=fluidHPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.SpecificEnthalpy HPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.SpecificEnthalpy HPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        parameter SI.Temperature HPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "HP drum"));
        //IP drum
        parameter SI.Pressure IPd_pstart=fluidIPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        parameter SI.SpecificEnthalpy IPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        parameter SI.SpecificEnthalpy IPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        parameter SI.Temperature IPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "IP drum"));
        //LP drum
        parameter SI.Pressure LPd_pstart=fluidLPNomPressure 
          "Pressure start value" 
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.SpecificEnthalpy LPd_hvstart "Vapour enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.SpecificEnthalpy LPd_hlstart "Liquid enthalpy start value"
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        parameter SI.Temperature LPd_Tmstart=300 
          "Metal wall temperature start value" 
          annotation(Dialog(tab = "Initialisation", group = "LP drum"));
        
        constant Real g=Modelica.Constants.g_n;
        constant Real pi=Modelica.Constants.pi;
        
        annotation (Icon(
            Rectangle(extent=[-500,300; 500,-300], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Ellipse(extent=[240,80; 340,-20],   style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[340,-302; 340,-20; 300,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[300,-300; 300,-2], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[260,-300; 260,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[220,-300; 220,-50; 220,-10; 220,80; 240,80; 290,30;
                  290,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[240,30; 340,30; 340,38; 338,48; 332,58; 326,66; 318,
                  72; 308,78; 298,80; 290,80; 282,80; 272,78; 262,72; 254,66;
                  248,58; 242,48; 240,38; 240,38; 240,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[-60,80; 40,-20],    style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[40,-300; 40,-20; 0,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[0,-300; 0,72], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-40,-296; -40,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-80,-296; -80,-50; -80,-10; -80,80; -60,80; -10,30;
                  -10,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[-60,30; 40,30; 40,38; 38,48; 32,58; 26,66; 18,72; 8,
                  78; -2,80; -10,80; -18,80; -28,78; -38,72; -46,66; -52,58;
                  -58,48; -60,38; -60,38; -60,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[-360,80; -260,-20], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Line(points=[-260,-290; -260,-20; -300,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-300,-300; -300,-2], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-340,-298; -340,-6], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[-380,-298; -380,-50; -380,-10; -380,80; -360,80; -310,
                  30; -310,30], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Polygon(points=[-360,30; -260,30; -260,38; -262,48; -268,58; -274,
                  66; -282,72; -292,78; -302,80; -310,80; -318,80; -328,78;
                  -338,72; -346,66; -352,58; -358,48; -360,38; -360,38; -360,30],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[300,8; 80,8; 80,-300], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Line(points=[80,-120; -220,-120; -220,-302], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Ellipse(extent=[78,-118; 82,-122], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillPattern=1)),
            Ellipse(extent=[-240,-160; -200,-200],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Line(points=[-220,-160; -220,-200; -238,-172; -220,-200; -202,-172],
                                                             style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Ellipse(extent=[60,-160; 100,-200],
                                           style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Line(points=[80,-160; 80,-200; 62,-172; 80,-200; 98,-172],
                                                             style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Polygon(points=[-386,-234; -374,-234; -380,-250; -386,-234],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-346,-228; -334,-228; -340,-212; -346,-228],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-306,-234; -294,-234; -300,-250; -306,-234],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-266,-228; -254,-228; -260,-212; -266,-228],
                                                                    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-226,-234; -214,-234; -220,-250; -226,-234],
                                                                     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-86,-234; -74,-234; -80,-250; -86,-234], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-46,-228; -34,-228; -40,-212; -46,-228],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-6,-234; 6,-234; 0,-250; -6,-234],       style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[34,-228; 46,-228; 40,-212; 34,-228],    style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[74,-234; 86,-234; 80,-250; 74,-234],     style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[214,-234; 226,-234; 220,-250; 214,-234], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[254,-228; 266,-228; 260,-212; 254,-228],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[294,-234; 306,-234; 300,-250; 294,-234], style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[334,-228; 346,-228; 340,-212; 334,-228],style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1)),
            Polygon(points=[74,-52; 86,-52; 80,-68; 74,-52],         style(
                color=3,
                rgbcolor={0,0,255},
                fillPattern=1))),
                             Diagram,
          Coordsys(extent=[-500,-300; 500,300], scale=0.1));
        Water.FlangeB Steam_HP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-394,-314; -366,-286]);
        Water.FlangeA Riser_HP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-354,-314; -326,-286]);
        Water.FlangeB Downcomer_HP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-314,-314; -286,-286]);
        Water.FlangeA Feed_HP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-274,-314; -246,-286]);
        Water.FlangeB WaterForHP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-234,-314; -206,-286]);
        Water.FlangeB Steam_IP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-94,-314; -66,-286]);
        Water.FlangeA Riser_IP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-54,-314; -26,-286]);
        Water.FlangeB Downcomer_IP(redeclare package Medium = FluidMedium) 
          annotation (extent=[-14,-314; 14,-286]);
        Water.FlangeA Feed_IP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[26,-314; 54,-286]);
        Water.FlangeB WaterForIP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[66,-314; 94,-286]);
        Water.FlangeB Steam_LP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[206,-314; 234,-286]);
        Water.FlangeA Riser_LP(redeclare package Medium = FluidMedium) 
          annotation (extent=[246,-314; 274,-286]);
        Water.FlangeB Downcomer_LP(redeclare package Medium = FluidMedium) 
          annotation (extent=[286,-314; 314,-286]);
        Water.FlangeA Feed_LP(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[326,-314; 354,-286]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[480,60; 520,100]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[520,0; 480,40]);
      end DG_3L_p;
      
      partial model HRSG_2L 
        "Base class for Heat Recovery Steam Generator with two pressure levels" 
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        Water.FlangeA WaterIn(redeclare package Medium = FluidMedium) 
          annotation (extent=[140,-220; 180,-180]);
        annotation (Icon(
            Rectangle(extent=[-200,200; 200,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Ellipse(extent=[-130,160; -70,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[-130,130; -70,130; -70,134; -70,134; -72,142; -74,
                  146; -78,152; -84,156; -88,158; -96,160; -100,160; -104,160;
                  -112,158; -116,156; -122,152; -126,146; -128,142; -130,134;
                  -130,130],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[70,160; 130,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[70,130; 130,130; 130,134; 130,134; 128,142; 126,146;
                  122,152; 116,156; 112,158; 104,160; 100,160; 96,160; 88,158;
                  84,156; 78,152; 74,146; 72,142; 70,134; 70,130], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Rectangle(extent=[-200,60; 200,-140], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={215,215,215})),
            Line(points=[-100,60; -100,20; -60,0; -140,-40; -60,-80; -100,-100;
                  -100,-140], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[100,60; 100,20; 140,0; 60,-40; 140,-80; 100,-100; 100,
                  -140], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1))), Diagram,
          Coordsys(extent=[-200,-200; 200,200], scale=0.1));
        
        Water.FlangeB Sh_HP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-140,-220; -100,-180]);
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) 
                          annotation (extent=[-220,-60; -180,-20]);
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium) 
                           annotation (extent=[180,-60; 220,-20]);
        Water.FlangeB Sh_LP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-20,-220; 20,-180]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[180,140; 220,180]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[220,80; 180,120]);
      end HRSG_2L;
      
      partial model HRSG_2LRh 
        "Base class for Heat Recovery Steam Generator with two pressure levels and reheat" 
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        Water.FlangeA WaterIn(redeclare package Medium = FluidMedium) 
          annotation (extent=[140,-220; 180,-180]);
        annotation (Icon(
            Rectangle(extent=[-200,200; 200,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Ellipse(extent=[-130,160; -70,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[-130,130; -70,130; -70,134; -70,134; -72,142; -74,
                  146; -78,152; -84,156; -88,158; -96,160; -100,160; -104,160;
                  -112,158; -116,156; -122,152; -126,146; -128,142; -130,134;
                  -130,130],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[70,160; 130,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[70,130; 130,130; 130,134; 130,134; 128,142; 126,146;
                  122,152; 116,156; 112,158; 104,160; 100,160; 96,160; 88,158;
                  84,156; 78,152; 74,146; 72,142; 70,134; 70,130], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Rectangle(extent=[-200,60; 200,-140], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={215,215,215})),
            Line(points=[-100,60; -100,20; -60,0; -140,-40; -60,-80; -100,-100;
                  -100,-140], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[100,60; 100,20; 140,0; 60,-40; 140,-80; 100,-100; 100,
                  -140], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1))), Diagram,
          Coordsys(extent=[-200,-200; 200,200], scale=0.1));
        
        Water.FlangeB Sh_HP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-180,-220; -140,-180]);
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) 
                          annotation (extent=[-220,-60; -180,-20]);
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium) 
                           annotation (extent=[180,-60; 220,-20]);
        Water.FlangeA Rh_IP_In(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-120,-220; -80,-180]);
        Water.FlangeB Rh_IP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-60,-220; -20,-180]);
        Water.FlangeB Sh_LP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[60,-220; 100,-180]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[180,140; 220,180]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[220,80; 180,120]);
      end HRSG_2LRh;
      
      partial model HRSG_3LRh 
        "Base class for Heat Recovery Steam Generator with three pressure levels and reheat" 
        replaceable package FlueGasMedium = ThermoPower.Media.FlueGas extends 
          Modelica.Media.Interfaces.PartialMedium;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance;
        
        Water.FlangeA WaterIn(redeclare package Medium = FluidMedium) 
          annotation (extent=[140,-220; 180,-180]);
        annotation (Icon(
            Rectangle(extent=[-200,200; 200,-200], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Ellipse(extent=[-140,160; -80,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[-140,130; -80,130; -80,134; -80,134; -82,142; -84,
                  146; -88,152; -94,156; -98,158; -106,160; -110,160; -114,160;
                  -122,158; -126,156; -132,152; -136,146; -138,142; -140,134;
                  -140,130],
                style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[-30,160; 30,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[-30,130; 30,130; 30,134; 30,134; 28,142; 26,146; 22,
                  152; 16,156; 12,158; 4,160; 0,160; -4,160; -12,158; -16,156;
                  -22,152; -26,146; -28,142; -30,134; -30,130], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Ellipse(extent=[80,160; 140,100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255})),
            Polygon(points=[80,130; 140,130; 140,134; 140,134; 138,142; 136,146;
                  132,152; 126,156; 122,158; 114,160; 110,160; 106,160; 98,158;
                  94,156; 88,152; 84,146; 82,142; 80,134; 80,130], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Rectangle(extent=[-200,60; 200,-140], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=30,
                rgbfillColor={215,215,215})),
            Line(points=[-110,60; -110,20; -70,0; -150,-40; -70,-80; -110,-100;
                  -110,-140], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[0,60; 0,20; 40,0; -40,-40; 40,-80; 0,-100; 0,-140],
                style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1)),
            Line(points=[110,60; 110,20; 150,0; 70,-40; 150,-80; 110,-100; 110,
                  -140], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1))),
            Diagram,
          Coordsys(extent=[-200,-200; 200,200], scale=0.1));
        
        Water.FlangeB Sh_HP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-180,-220; -140,-180]);
        Gas.FlangeA GasIn(redeclare package Medium = FlueGasMedium) 
                          annotation (extent=[-220,-60; -180,-20]);
        Gas.FlangeB GasOut(redeclare package Medium = FlueGasMedium) 
                           annotation (extent=[180,-60; 220,-20]);
        Water.FlangeA Rh_IP_In(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-120,-220; -80,-180]);
        Water.FlangeB Rh_IP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[-60,-220; -20,-180]);
        Water.FlangeB Sh_LP_Out(            redeclare package Medium = 
              FluidMedium) 
          annotation (extent=[60,-220; 100,-180]);
        Buses.Sensors SensorsBus 
                              annotation (extent=[180,140; 220,180]);
        Buses.Actuators ActuatorsBus 
                                  annotation (extent=[220,80; 180,120]);
      end HRSG_3LRh;
      
    end Interfaces;
    
    package Components "HRSG component models" 
      
      model HE "Heat Exchanger fluid - gas" 
        extends Interfaces.HeatExchanger(pstartout_F=fluidNomPressure-dpnom_F);
        
        parameter SI.CoefficientOfHeatTransfer gamma_G 
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F 
          "Constant heat transfer coefficient in the fluid side";
        parameter Choices.Flow1D.FFtypes.Temp FFtype_F=ThermoPower.Choices.Flow1D.FFtypes.NoFriction 
          "Friction Factor Type, fluid side";
        parameter Real Kfnom_F=0 "Nominal hydraulic resistance coefficient";
        parameter SI.Pressure dpnom_F=0 
          "Nominal pressure drop fluid side (friction term only!)";
        parameter SI.Density rhonom_F=0 "Nominal inlet density fluid side";
        parameter Real Cfnom_F=0 "Nominal Fanning friction factor";
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side";
        parameter Boolean counterCurrent=true "Counter-current flow";
        parameter Boolean gasQuasiStatic=false 
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;
        
      Water.Flow1D fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          pstartin=pstartin_F,
          pstartout=pstartout_F,
          FFtype=FFtype_F,
          HydraulicCapacitance=HCtype_F,
          hstart=hstart_F,
          hstartin=hstart_F_In,
          hstartout=hstart_F_Out,
          Kfnom=Kfnom_F,
          dpnom=dpnom_F,
          rhonom=rhonom_F,
          Cfnom=Cfnom_F)         annotation (extent=[-10,-60; 10,-40]);
        Thermal.ConvHT convHT(               N=N_F,
          Tstart11=Tstart_M_In,
          Tstart1N=Tstart_M_Out,
          Tstart21=Tstart_F_In,
          Tstart2N=Tstart_F_Out,
          gamma=gamma_F,
          Tstart1=Tstart_M,
          Tstart2=Tstart_F) 
          annotation (extent=[-10,-40; 10,-20]);
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          Tstart1=Tstart_M_In,
          TstartN=Tstart_M_Out,
          WallRes=false,
          Tstart=Tstart_M,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2) 
                 annotation (extent=[-10,-6; 10,-26], rotation=0);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          N=N_G,
          A=gasVol/1,
          omega=exchSurface_G/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          QuasiStatic=gasQuasiStatic,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          pstart=pstart_G,
          Tstart=Tstart_G)       annotation (extent=[-12,58; 12,38]);
        annotation (Diagram);
        Thermal.CounterCurrent cC(                                    N=N_F,
            counterCurrent=counterCurrent) 
          annotation (extent=[-10,-10; 10,10]);
        Thermal.HeatFlowDistribution heatFlowDistribution(
          N=N_F,
          A1=exchSurface_G,
          A2=extSurfaceTub) 
          annotation (extent=[-10,4; 10,24]);
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_In,
          Tstart2N=Tstart_M_Out,
          gamma=gamma_G,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M)    annotation (extent=[-10,20; 10,40]);
        
      equation 
        connect(fluidFlow.wall, convHT.side2) 
                                           annotation (points=[0,-45; 0,-33.1],
            style(color=45, rgbcolor={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (points=[-12,48; -100,48; -100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.outfl, gasOut) annotation (points=[12,48; 100,48; 100,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(fluidFlow.outfl, waterOut) 
                                        annotation (points=[10,-50; 40,-50; 40,
              -100; 0,-100],
                           style(thickness=2));
        connect(fluidFlow.infl, waterIn) 
                                      annotation (points=[-10,-50; -40,-50; -40,
              100; 0,100],
                         style(thickness=2));
        connect(heatFlowDistribution.side2, cC.side1) annotation (points=[0,10.9;
              0,3],           style(
            color=45,
            rgbcolor={255,127,0},
            fillPattern=1));
        connect(convHT2N.side1, gasFlow.wall) annotation (points=[0,33; 0,43],
            style(color=45, rgbcolor={255,127,0}));
        connect(heatFlowDistribution.side1, convHT2N.side2) annotation (points=[0,17; 0,
              26.9],          style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.int, convHT.side1) annotation (points=[0,-19; 0,-27],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.ext, cC.side2) annotation (points=[0,-12.9; 0,-3.1],
            style(color=45, rgbcolor={255,127,0}));
      end HE;
      
      model HE2ph "Heat Exchanger fluid - gas (fluid 2-phase)" 
        extends Interfaces.HeatExchanger(pstartout_F=fluidNomPressure-dpnom_F);
        
        parameter SI.CoefficientOfHeatTransfer gamma_G 
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F 
          "Constant heat transfer coefficient in the fluid side";
        parameter Choices.Flow1D.FFtypes.Temp FFtype_F=ThermoPower.Choices.Flow1D.FFtypes.NoFriction 
          "Friction Factor Type, fluid side";
        parameter Real Kfnom_F=0 "Nominal hydraulic resistance coefficient";
        parameter SI.Pressure dpnom_F=0 
          "Nominal pressure drop fluid side (friction term only!)";
        parameter SI.Density rhonom_F=0 "Nominal inlet density fluid side";
        parameter Real Cfnom_F=0 "Nominal Fanning friction factor";
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side";
        parameter Boolean counterCurrent=true "Counter-current flow";
        parameter Boolean gasQuasiStatic=false 
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;
        
      Water.Flow1D2ph fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(1/exchSurface_F*fluidVol*4)^2/4*pi,
          omega=1/exchSurface_F*fluidVol*4*pi,
          Dhyd=1/exchSurface_F*fluidVol*4,
          pstartin=pstartin_F,
          pstartout=pstartout_F,
          FFtype=FFtype_F,
          HydraulicCapacitance=HCtype_F,
          hstart=hstart_F,
          hstartin=hstart_F_In,
          hstartout=hstart_F_Out,
          Kfnom=Kfnom_F,
          dpnom=dpnom_F,
          rhonom=rhonom_F,
          Cfnom=Cfnom_F)         annotation (extent=[-10,-58; 10,-38]);
        Thermal.ConvHT convHT(gamma=gamma_F, N=N_F,
          Tstart11=Tstart_M_In,
          Tstart1N=Tstart_M_Out,
          Tstart21=Tstart_F_In,
          Tstart2N=Tstart_F_Out,
          Tstart1=Tstart_M,
          Tstart2=Tstart_F) 
          annotation (extent=[-10,-40; 10,-20]);
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=1/exchSurface_F*fluidVol*4/2,
          Tstart1=Tstart_M_In,
          TstartN=Tstart_M_Out,
          WallRes=false,
          Tstart=Tstart_M,
          rext=1/extSurfaceTub*(metalVol + fluidVol)*4/2) 
                 annotation (extent=[-10,-8; 10,-28]);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          N=N_G,
          A=gasVol/1,
          omega=exchSurface_G/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          pstart=pstart_G,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          Tstart=Tstart_G,
          QuasiStatic=gasQuasiStatic) 
                                 annotation (extent=[-12,58; 12,38]);
        annotation (Diagram);
        Thermal.CounterCurrent cC(     counterCurrent=counterCurrent, N=N_F) 
          annotation (extent=[-10,-10; 10,10]);
        Thermal.HeatFlowDistribution heatFlowDistribution(
          N=N_F,
          A1=exchSurface_G,
          A2=extSurfaceTub) 
          annotation (extent=[-10,6; 10,26]);
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_In,
          Tstart2N=Tstart_M_Out,
          gamma=gamma_G,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M)    annotation (extent=[-10,22; 10,42]);
        
      equation 
        connect(fluidFlow.wall, convHT.side2) 
                                           annotation (points=[0,-43; 0,-33.1],
            style(color=45, rgbcolor={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (points=[-12,48; -100,48; -100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.outfl, gasOut) annotation (points=[12,48; 100,48; 100,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(fluidFlow.outfl, waterOut) 
                                        annotation (points=[10,-48; 40,-48; 40,
              -100; 0,-100],
                           style(thickness=2));
        connect(fluidFlow.infl, waterIn) 
                                      annotation (points=[-10,-48; -40,-48; -40,
              100; 0,100],
                         style(thickness=2));
        connect(heatFlowDistribution.side2,cC. side1) annotation (points=[0,12.9;
              0,3],           style(
            color=45,
            rgbcolor={255,127,0},
            fillPattern=1));
        connect(convHT2N.side1,gasFlow. wall) annotation (points=[0,35; 0,43],
            style(color=45, rgbcolor={255,127,0}));
        connect(convHT2N.side2, heatFlowDistribution.side1) annotation (points=[0,28.9;
              0,19],          style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.int, convHT.side1) annotation (points=[0,-21; 0,-27],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.ext, cC.side2) annotation (points=[0,-14.9; 0,-3.1],
            style(color=45, rgbcolor={255,127,0}));
      end HE2ph;
      
      model ParHE "Parallel heat exchangers fluid - gas" 
        extends Interfaces.ParallelHE(pstartout_F_A=fluidNomPressure_A-dpnom_F_A,
                                      pstartout_F_B=fluidNomPressure_B-dpnom_F_B);
        
        parameter SI.CoefficientOfHeatTransfer gamma_G_A 
          "Constant heat transfer coefficient in the gas side"     annotation (Dialog(group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B 
          "Constant heat transfer coefficient in the gas side"     annotation (Dialog(group = "side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A 
          "Constant heat transfer coefficient in the fluid side"     annotation (Dialog(group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B 
          "Constant heat transfer coefficient in the fluid side"     annotation (Dialog(group = "side B"));
        parameter Choices.Flow1D.FFtypes.Temp FFtype_F_A=ThermoPower.Choices.Flow1D.FFtypes.NoFriction 
          "Friction Factor Type, fluid side"     annotation (Dialog(group = "side A"));
        parameter Real Kfnom_F_A=0 "Nominal hydraulic resistance coefficient" 
                                                                             annotation (Dialog(group = "side A"));
        parameter SI.Pressure dpnom_F_A=0 
          "Nominal pressure drop fluid side (friction term only!)"     annotation (Dialog(group = "side A"));
        parameter SI.Density rhonom_F_A=0 "Nominal inlet density fluid side"   annotation (Dialog(group = "side A"));
        parameter Real Cfnom_F_A=0 "Nominal Fanning friction factor" 
                                                                    annotation (Dialog(group = "side A"));
        parameter Choices.Flow1D.FFtypes.Temp FFtype_F_B=ThermoPower.Choices.Flow1D.FFtypes.NoFriction 
          "Friction Factor Type, fluid side"     annotation (Dialog(group = "side B"));
        parameter Real Kfnom_F_B=0 "Nominal hydraulic resistance coefficient" 
                                                                             annotation (Dialog(group = "side B"));
        parameter SI.Pressure dpnom_F_B=0 
          "Nominal pressure drop fluid side (friction term only!)"   annotation (Dialog(group = "side B"));
        parameter SI.Density rhonom_F_B=0 "Nominal inlet density fluid side"   annotation (Dialog(group = "side B"));
        parameter Real Cfnom_F_B=0 "Nominal Fanning friction factor" 
                                                                    annotation (Dialog(group = "side B"));
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F_A=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side"     annotation (Dialog(group = "side A"));
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F_B=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side"     annotation (Dialog(group = "side B"));
        parameter Boolean counterCurrent_A = true "Counter-current flow"     annotation (Dialog(group = "side A"));
        parameter Boolean counterCurrent_B = true "Counter-current flow"     annotation (Dialog(group = "side B"));
        
        parameter Boolean gasQuasiStatic=false 
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;
        
        ConvParallel convParallel(
          N=N_G,
          As=exchSurface_G_A + exchSurface_G_B,
          Aa=exchSurface_G_A,
          Ab=exchSurface_G_B) 
                             annotation (extent=[-10,12; 10,32]);
        annotation (Diagram);
      Water.Flow1D fluidAFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          A=(fluidVol_A*4/exchSurface_F_A)^2/4*pi,
          omega=fluidVol_A*4/exchSurface_F_A*pi,
          Dhyd=fluidVol_A*4/exchSurface_F_A,
          pstartin=pstartin_F_A,
          pstartout=pstartout_F_A,
          hstart=hstart_F_A,
          wnom=fluidNomFlowRate_A,
          FFtype=FFtype_F_A,
          HydraulicCapacitance=HCtype_F_A,
          hstartin=hstart_F_A_In,
          hstartout=hstart_F_A_Out,
          Kfnom=Kfnom_F_A,
          dpnom=dpnom_F_A,
          rhonom=rhonom_F_A,
          Cfnom=Cfnom_F_A)       annotation (extent=[-38,-56; -18,-36]);
        Thermal.ConvHT convHT_A(
          N=N_F_A,
          gamma=gamma_F_A,
          Tstart11=Tstart_M_A_In,
          Tstart1N=Tstart_M_A_Out,
          Tstart21=Tstart_F_A_In,
          Tstart2N=Tstart_F_A_Out,
          Tstart1=Tstart_M_A,
          Tstart2=Tstart_F_A) 
          annotation (extent=[-38,-38; -18,-18]);
        Thermal.MetalTube metalTube_A(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          rint=fluidVol_A*4/exchSurface_F_A/2,
          Tstart1=Tstart_M_A_In,
          TstartN=Tstart_M_A_Out,
          WallRes=false,
          Tstart=Tstart_M_A,
          rext=(metalVol_A + fluidVol_A)*4/extSurfaceTub_A/2,
          rhomcm=rhomcm_A) 
                 annotation (extent=[-38,-6; -18,-26]);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          N=N_G,
          A=gasVol/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          omega=(exchSurface_G_A + exchSurface_G_B)/1,
          QuasiStatic=gasQuasiStatic,
          pstart=pstart_G,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          Tstart=Tstart_G)       annotation (extent=[-12,60; 12,40]);
      Water.Flow1D fluidBFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          N=N_F_B,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          A=(fluidVol_B*4/exchSurface_F_B)^2/4*pi,
          omega=fluidVol_B*4/exchSurface_F_B*pi,
          Dhyd=fluidVol_B*4/exchSurface_F_B,
          wnom=fluidNomFlowRate_B,
          pstartin=pstartin_F_B,
          pstartout=pstartout_F_B,
          hstart=hstart_F_B,
          FFtype=FFtype_F_B,
          HydraulicCapacitance=HCtype_F_B,
          hstartin=hstart_F_B_In,
          hstartout=hstart_F_B_Out,
          Kfnom=Kfnom_F_B,
          dpnom=dpnom_F_B,
          rhonom=rhonom_F_B,
          Cfnom=Cfnom_F_B)       annotation (extent=[38,-56; 18,-36]);
        Thermal.ConvHT convHT_B(
          N=N_F_B,
          gamma=gamma_F_B,
          Tstart11=Tstart_M_B_In,
          Tstart1N=Tstart_M_B_Out,
          Tstart21=Tstart_F_B_In,
          Tstart2N=Tstart_F_B_Out,
          Tstart1=Tstart_M_B,
          Tstart2=Tstart_F_B) 
          annotation (extent=[18,-38; 38,-18]);
        Thermal.MetalTube metalTube_B(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          rint=fluidVol_B*4/exchSurface_F_B/2,
          N=N_F_B,
          Tstart1=Tstart_M_B_In,
          TstartN=Tstart_M_B_Out,
          WallRes=false,
          Tstart=Tstart_M_B,
          rext=(metalVol_B + fluidVol_B)*4/extSurfaceTub_B/2,
          rhomcm=rhomcm_B) 
                 annotation (extent=[18,-6; 38,-26]);
        Thermal.CounterCurrent cC_A(N=N_F_A, counterCurrent=counterCurrent_A) 
          annotation (extent=[-38,-8; -18,12]);
        Thermal.HeatFlowDistribution heatFlowDistribution_A(
          N=N_F_A,
          A1=exchSurface_G_A,
          A2=extSurfaceTub_A) 
          annotation (extent=[-38,8; -18,28]);
        Thermal.CounterCurrent cC_B(N=N_F_B, counterCurrent=counterCurrent_B) 
          annotation (extent=[18,-8; 38,12]);
        Thermal.HeatFlowDistribution heatFlowDistribution_B(
          N=N_F_B,
          A1=exchSurface_G_B,
          A2=extSurfaceTub_B) 
          annotation (extent=[18,8; 38,28]);
        Thermal.ConvHT2N convHT2N_A(
          N1=N_G,
          N2=N_F_A,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_A_In,
          Tstart2N=Tstart_M_A_Out,
          gamma=gamma_G_A,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M_A)    annotation (extent=[-38,24; -18,44]);
        Thermal.ConvHT2N convHT2N_B(
          N1=N_G,
          N2=N_F_B,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_B_In,
          Tstart2N=Tstart_M_B_Out,
          gamma=gamma_G_B,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M_B)    annotation (extent=[18,24; 38,44]);
        
      equation 
        connect(heatFlowDistribution_A.side2, cC_A.side1) annotation (points=[-28,14.9;
              -28,5],           style(color=45, rgbcolor={255,127,0}));
        connect(convHT_A.side2, fluidAFlow.wall)    annotation (points=[-28,
              -31.1; -28,-41], style(color=45, rgbcolor={255,127,0}));
        connect(heatFlowDistribution_B.side2, cC_B.side1) annotation (points=[28,14.9;
              28,5],          style(color=45, rgbcolor={255,127,0}));
        connect(convHT_B.side2, fluidBFlow.wall)    annotation (points=[28,-31.1;
              28,-41],        style(color=45, rgbcolor={255,127,0}));
        connect(fluidBFlow.outfl, waterOutB)    annotation (points=[18,-46; 8,
              -46; 8,-100; 40,-100],
                                   style(thickness=2));
        connect(fluidAFlow.outfl, waterOutA)    annotation (points=[-18,-46; -8,
              -46; -8,-100; -40,-100],
                                     style(thickness=2));
        connect(fluidAFlow.infl, waterInA)    annotation (points=[-38,-46; -50,
              -46; -50,100; -40,100],
                                    style(thickness=2));
        connect(fluidBFlow.infl, waterInB)    annotation (points=[38,-46; 52,
              -46; 52,100; 40,100],
                                  style(thickness=2));
        connect(gasFlow.outfl, gasOut)   annotation (points=[12,50; 100,50; 100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.infl, gasIn)   annotation (points=[-12,50; -100,50;
              -100,0],
                  style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(convParallel.source, gasFlow.wall)   annotation (points=[0,29; 0,
              45],   style(color=45, rgbcolor={255,127,0}));
        connect(heatFlowDistribution_A.side1, convHT2N_A.side2) 
                                                              annotation (
            points=[-28,21; -28,30.9], style(color=45, rgbcolor={255,127,0}));
        connect(convHT2N_A.side1, convParallel.objectA) 
                                                      annotation (points=[-28,37;
              -28,42; -14,42; -14,4; -6,4; -6,19],     style(color=45, rgbcolor=
               {255,127,0}));
        connect(convHT2N_B.side2, heatFlowDistribution_B.side1) 
                                                               annotation (
            points=[28,30.9; 28,21], style(color=45, rgbcolor={255,127,0}));
        connect(convHT2N_B.side1, convParallel.objectB) 
                                                       annotation (points=[28,37;
              28,42; 16,42; 16,4; 6,4; 6,19],           style(color=45,
              rgbcolor={255,127,0}));
        connect(metalTube_B.ext, cC_B.side2) annotation (points=[28,-12.9; 28,
              -1.1], style(color=45, rgbcolor={255,127,0}));
        connect(metalTube_B.int, convHT_B.side1) annotation (points=[28,-19; 28,
              -25], style(color=45, rgbcolor={255,127,0}));
        connect(metalTube_A.int, convHT_A.side1) annotation (points=[-28,-19;
              -28,-25], style(color=45, rgbcolor={255,127,0}));
        connect(metalTube_A.ext, cC_A.side2) annotation (points=[-28,-12.9; -28,
              -1.1], style(color=45, rgbcolor={255,127,0}));
      end ParHE;
      
      model ParHE_Des 
        "Parallel Heat Exchanger (two fluid with one gas) with Desuperheater" 
        extends ThermoPower.PowerPlants.HRSG.Interfaces.ParallelHE_Des;
        
        parameter SI.CoefficientOfHeatTransfer gamma_G_A_p1 
          "Constant heat transfer coefficient in the gas side"            annotation (Dialog(tab = "pHE-1", group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B_p1 
          "Constant heat transfer coefficient in the gas side"            annotation (Dialog(tab = "pHE-1", group = "side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A_p1 
          "Constant heat transfer coefficient in the fluid side"            annotation (Dialog(tab = "pHE-1", group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B_p1 
          "Constant heat transfer coefficient in the fluid side"            annotation (Dialog(tab = "pHE-1", group = "side B"));
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F_A_p1=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side"            annotation (Dialog(tab = "pHE-1", group = "side A"));
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F_B_p1=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side"            annotation (Dialog(tab = "pHE-1", group = "side B"));
        parameter Boolean counterCurrent_A_p1 = true "Counter-current flow" 
                                            annotation (Dialog(tab = "pHE-1", group = "side A"));
        parameter Boolean counterCurrent_B_p1 = true "Counter-current flow" 
                                            annotation (Dialog(tab = "pHE-1", group = "side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_A_p2 
          "Constant heat transfer coefficient in the gas side"            annotation (Dialog(tab = "pHE-2", group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B_p2 
          "Constant heat transfer coefficient in the gas side"            annotation (Dialog(tab = "pHE-2", group = "side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A_p2 
          "Constant heat transfer coefficient in the fluid side"            annotation (Dialog(tab = "pHE-2", group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B_p2 
          "Constant heat transfer coefficient in the fluid side"            annotation (Dialog(tab = "pHE-2", group = "side B"));
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F_A_p2=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side"            annotation (Dialog(tab = "pHE-2", group = "side A"));
        parameter Choices.Flow1D.HCtypes.Temp HCtype_F_B_p2=ThermoPower.Choices.Flow1D.HCtypes.Downstream 
          "Location of the hydraulic capacitance, fluid side"            annotation (Dialog(tab = "pHE-2", group = "side B"));
        parameter Boolean counterCurrent_A_p2 = true "Counter-current flow" 
                                            annotation (Dialog(tab = "pHE-2", group = "side A"));
        parameter Boolean counterCurrent_B_p2 = true "Counter-current flow" 
                                            annotation (Dialog(tab = "pHE-2", group = "side B"));
        parameter Boolean gasQuasiStatic=false 
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        constant Real pi=Modelica.Constants.pi;
        
        //Valves parameters
        parameter Real Cv_valA "Cv (US) flow coefficient, valve A" annotation (Dialog(group = "Desuperheater A"));
        parameter SI.Pressure pnom_valA "Nominal inlet pressure, valve A" annotation (Dialog(group = "Desuperheater A"));
        parameter SI.Pressure dpnom_valA "Nominal pressure drop, valve A" annotation (Dialog(group = "Desuperheater A"));
        parameter SI.MassFlowRate wnom_valA "Nominal mass flowrate, valve A" annotation (Dialog(group = "Desuperheater A"));
        parameter SI.SpecificEnthalpy hstart_valA=1e5 
          "Specific enthalpy start value, valve A" annotation (Dialog(group = "Desuperheater A"));
        parameter Real Cv_valB "Cv (US) flow coefficient, valve B" annotation (Dialog(group = "Desuperheater B"));
        parameter SI.Pressure pnom_valB "Nominal inlet pressure, valve B" annotation (Dialog(group = "Desuperheater B"));
        parameter SI.Pressure dpnom_valB "Nominal pressure drop, valve B" annotation (Dialog(group = "Desuperheater B"));
        parameter SI.MassFlowRate wnom_valB "Nominal mass flowrate, valve B" annotation (Dialog(group = "Desuperheater B"));
        parameter SI.SpecificEnthalpy hstart_valB=1e5 
          "Specific enthalpy start value, valve B" annotation (Dialog(group = "Desuperheater B"));
        
        ParHE pHE1(
          redeclare package FluidMedium = FluidMedium,
          redeclare package FlueGasMedium = FlueGasMedium,
          N_G=N_G_p1,
          N_F_A=N_F_A_p1,
          N_F_B=N_F_B_p1,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate_A=fluidNomFlowRate_A,
          fluidNomFlowRate_B=fluidNomFlowRate_B,
          gasNomPressure=gasNomPressure,
          fluidNomPressure_A=fluidNomPressure_A,
          fluidNomPressure_B=fluidNomPressure_B,
          exchSurface_G_A=exchSurface_G_A_p1,
          exchSurface_G_B=exchSurface_G_B_p1,
          exchSurface_F_A=exchSurface_F_A_p1,
          exchSurface_F_B=exchSurface_F_B_p1,
          gasVol=gasVol_p1,
          fluidVol_A=fluidVol_A_p1,
          fluidVol_B=fluidVol_B_p1,
          metalVol_A=metalVol_A_p1,
          metalVol_B=metalVol_B_p1,
          gamma_G_A=gamma_G_A_p1,
          gamma_G_B=gamma_G_B_p1,
          gamma_F_A=gamma_F_A_p1,
          gamma_F_B=gamma_F_B_p1,
          HCtype_F_A=HCtype_F_A_p1,
          HCtype_F_B=HCtype_F_B_p1,
          counterCurrent_A=counterCurrent_A_p1,
          counterCurrent_B=counterCurrent_B_p1,
          gasQuasiStatic=gasQuasiStatic,
          lambda=lambda,
          extSurfaceTub_A=extSurfaceTub_A_p1,
          extSurfaceTub_B=extSurfaceTub_B_p1,
          use_T=use_T,
          SSInit=SSInit,
          Tstart_G_In=Tstart_G_In_p1,
          Tstart_G_Out=Tstart_G_Out_p1,
          Tstart_M_A_In=Tstart_M_A_In_p1,
          Tstart_M_A_Out=Tstart_M_A_Out_p1,
          Tstart_M_A=Tstart_M_A_p1,
          Tstart_F_A_In=Tstart_F_A_In_p1,
          Tstart_F_A_Out=Tstart_F_A_Out_p1,
          Tstart_F_A=Tstart_F_A_p1,
          hstart_F_A_In=hstart_F_A_In_p1,
          hstart_F_A_Out=hstart_F_A_Out_p1,
          hstart_F_A=hstart_F_A_p1,
          Tstart_M_B_In=Tstart_M_B_In_p1,
          Tstart_M_B_Out=Tstart_M_B_Out_p1,
          Tstart_F_B_In=Tstart_F_B_In_p1,
          Tstart_F_B=Tstart_F_B_p1,
          hstart_F_B_In=hstart_F_B_In_p1,
          hstart_F_B_Out=hstart_F_B_Out_p1,
          hstart_F_B=hstart_F_B_p1,
          pstart_G=pstart_G_p1,
          pstartin_F_A=pstartin_F_A_p1,
          pstartout_F_A=pstartout_F_A_p1,
          pstartin_F_B=pstartin_F_B_p1,
          pstartout_F_B=pstartout_F_B_p1,
          rhomcm_A=rhomcm_A_p1,
          rhomcm_B=rhomcm_B_p1,
          Tstart_M_B=Tstart_M_B_p1,
          Tstart_F_B_Out=Tstart_F_B_Out_p1) 
          annotation (extent=[-46,28; -26,48]);
        annotation (Diagram);
        Water.ValveLiq valveA(
          redeclare package Medium = FluidMedium,
          CvData=ThermoPower.Choices.Valve.CvTypes.Cv,
          Cv=Cv_valA,
          pnom=pnom_valA,
          dpnom=dpnom_valA,
          wnom=wnom_valA,
          CheckValve=true,
          hstart=hstart_valA)  annotation (extent=[-18,-32; -34,-16],
                                                                  rotation=180);
        Water.ValveLiq valveB(
          redeclare package Medium = FluidMedium,
          CvData=ThermoPower.Choices.Valve.CvTypes.Cv,
          Cv=Cv_valB,
          pnom=pnom_valB,
          dpnom=dpnom_valB,
          wnom=wnom_valB,
          CheckValve=true,
          hstart=hstart_valB) annotation (extent=[-18,2; -34,18],rotation=180);
        Water.Mixer flowJoinA(
          redeclare package Medium = FluidMedium,
          V=3,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          pstart=pstartout_F_A_p1,
          hstart=hstart_F_A_Out_p1) 
                                annotation (extent=[-10,-18; 10,2],
                                                                  rotation=0);
        Water.Mixer flowJoinB(   redeclare package Medium = FluidMedium,
          V=3,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          pstart=pstartout_F_B_p1,
          hstart=hstart_F_B_Out_p1) 
          annotation (extent=[-10,6; 10,26], rotation=0);
        ParHE pHE2(
          redeclare package FluidMedium = FluidMedium,
          redeclare package FlueGasMedium = FlueGasMedium,
          N_G=N_G_p2,
          N_F_A=N_F_A_p2,
          N_F_B=N_F_B_p2,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate_A=fluidNomFlowRate_A,
          fluidNomFlowRate_B=fluidNomFlowRate_B,
          gasNomPressure=gasNomPressure,
          fluidNomPressure_A=fluidNomPressure_A,
          fluidNomPressure_B=fluidNomPressure_B,
          exchSurface_G_A=exchSurface_G_A_p2,
          exchSurface_G_B=exchSurface_G_B_p2,
          exchSurface_F_A=exchSurface_F_A_p2,
          exchSurface_F_B=exchSurface_F_B_p2,
          gasVol=gasVol_p2,
          fluidVol_A=fluidVol_A_p2,
          fluidVol_B=fluidVol_B_p2,
          metalVol_A=metalVol_A_p2,
          metalVol_B=metalVol_B_p2,
          gamma_G_A=gamma_G_A_p2,
          gamma_G_B=gamma_G_B_p2,
          gamma_F_A=gamma_F_A_p2,
          gamma_F_B=gamma_F_B_p2,
          HCtype_F_A=HCtype_F_A_p2,
          HCtype_F_B=HCtype_F_B_p2,
          counterCurrent_A=counterCurrent_A_p2,
          counterCurrent_B=counterCurrent_B_p2,
          gasQuasiStatic=gasQuasiStatic,
          lambda=lambda,
          extSurfaceTub_A=extSurfaceTub_A_p2,
          extSurfaceTub_B=extSurfaceTub_B_p2,
          use_T=use_T,
          SSInit=SSInit,
          Tstart_G_In=Tstart_G_In_p2,
          Tstart_G_Out=Tstart_G_Out_p2,
          Tstart_M_A_In=Tstart_M_A_In_p2,
          Tstart_M_A_Out=Tstart_M_A_Out_p2,
          Tstart_M_A=Tstart_M_A_p2,
          Tstart_F_A_In=Tstart_F_A_In_p2,
          Tstart_F_A_Out=Tstart_F_A_Out_p2,
          Tstart_F_A=Tstart_F_A_p2,
          hstart_F_A_In=hstart_F_A_In_p2,
          hstart_F_A_Out=hstart_F_A_Out_p2,
          hstart_F_A=hstart_F_A_p2,
          Tstart_M_B_In=Tstart_M_B_In_p2,
          Tstart_M_B_Out=Tstart_M_B_Out_p2,
          Tstart_F_B_In=Tstart_F_B_In_p2,
          Tstart_F_B=Tstart_F_B_p2,
          hstart_F_B_In=hstart_F_B_In_p2,
          hstart_F_B_Out=hstart_F_B_Out_p2,
          hstart_F_B=hstart_F_B_p2,
          pstart_G=pstart_G_p2,
          pstartin_F_A=pstartin_F_A_p2,
          pstartout_F_A=pstartout_F_A_p2,
          pstartin_F_B=pstartin_F_B_p2,
          pstartout_F_B=pstartout_F_B_p2,
          rhomcm_A=rhomcm_A_p2,
          rhomcm_B=rhomcm_B_p2,
          Tstart_M_B=Tstart_M_B_p2,
          Tstart_F_B_Out=Tstart_F_B_Out_p2) 
          annotation (extent=[26,-36; 46,-16], style(thickness=2));
        Water.SensT intermediate_B(redeclare package Medium = FluidMedium) 
          annotation (extent=[16,12; 30,26]);
        Water.SensT intermediate_A(redeclare package Medium = FluidMedium) 
          annotation (extent=[16,-12; 30,2]);
      equation 
        connect(pHE1.waterInB, waterInB)  annotation (points=[-32,48; -32,54;
              12,54; 12,100; 40,100],
                                    style(thickness=2));
        connect(pHE1.waterInA, waterInA) 
          annotation (points=[-40,48; -40,100],style(thickness=2));
        connect(pHE1.gasIn, gasIn)  annotation (points=[-46,38; -100,38; -100,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(pHE2.gasOut, gasOut) annotation (points=[46,-26; 100,-26; 100,0],
                                                                                style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(pHE2.gasIn, pHE1.gasOut) annotation (points=[26,-26; 14,-26; 14,
              38; -26,38],
                   style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(valveA.outlet, flowJoinA.in2) annotation (points=[-18,-24; -14,
              -24; -14,-14; -7.9,-14],                                             style(
            thickness=2,
            fillColor=62,
            rgbfillColor={0,127,127},
            fillPattern=1));
        connect(flowJoinA.in1, pHE1.waterOutA) 
                                              annotation (points=[-8,-2; -14,-2;
              -14,16; -40,16; -40,28],
                       style(
            thickness=2,
            fillColor=62,
            rgbfillColor={0,127,127},
            fillPattern=1));
        connect(flowJoinB.in1, pHE1.waterOutB) annotation (points=[-8,22; -32,
              22; -32,28],            style(
            thickness=2,
            fillColor=62,
            rgbfillColor={0,127,127},
            fillPattern=1));
        connect(valveB.outlet,flowJoinB. in2) annotation (points=[-18,10; 
              -12.95,10; -12.95,10; -7.9,10],
                                   style(
            thickness=2,
            fillColor=62,
            rgbfillColor={0,127,127},
            fillPattern=1));
        connect(intermediate_A.outlet, pHE2.waterInA) 
          annotation (points=[27.2,-7.8; 32,-7.8; 32,-16], style(thickness=2));
        connect(intermediate_A.inlet, flowJoinA.out) 
          annotation (points=[18.8,-7.8; 18.8,-8; 10,-8],style(thickness=2));
        connect(intermediate_B.inlet,flowJoinB. out) annotation (points=[18.8,
              16.2; 19.4,16.2; 19.4,16; 10,16],style(thickness=2));
        connect(intermediate_B.outlet, pHE2.waterInB) annotation (points=[27.2,
              16.2; 27.2,16; 40,16; 40,-16], style(thickness=2));
        connect(waterOutB, pHE2.waterOutB) 
          annotation (points=[40,-100; 40,-36],style(thickness=2));
        connect(pHE2.waterOutA, waterOutA) annotation (points=[32,-36; 32,-50;
              -40,-50; -40,-100],style(thickness=2));
        connect(T_intermedB, intermediate_B.T) annotation (points=[101,39; 40,
              39; 40,23.2; 28.6,23.2],
                                   style(color=74, rgbcolor={0,0,127}));
        connect(intermediate_A.T, T_intermedA) annotation (points=[28.6,-0.8; 
              52,-0.8; 52,59; 101,59],style(color=74, rgbcolor={0,0,127}));
        connect(theta_valveA, valveA.theta)  annotation (points=[101,-42; -26,
              -42; -26,-30.4], style(color=74, rgbcolor={0,0,127}));
        connect(theta_valveB, valveB.theta) annotation (points=[101,-63; 60,-63; 
              60,-46; -36,-46; -36,-10; -26,-10; -26,3.6],  style(color=74,
              rgbcolor={0,0,127}));
        connect(LiquidWaterIn_A, valveA.inlet) annotation (points=[-100,-42;
              -60,-42; -60,-24; -34,-24], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(LiquidWaterIn_B, valveB.inlet) annotation (points=[-100,-70; 
              -70,-70; -70,10; -34,10], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
      end ParHE_Des;
      
      model HE_simp "Simplified Heat Exchanger fluid - gas" 
        extends Interfaces.HeatExchanger(extSurfaceTub = exchSurface_G);
        
        parameter SI.CoefficientOfHeatTransfer gamma_G 
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F 
          "Constant heat transfer coefficient in the fluid side";
        constant Real pi=Modelica.Constants.pi;
        
      Water.Flow1D fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          pstartin=pstartin_F,
          pstartout=pstartout_F,
          hstart=hstart_F,
          hstartin=hstart_F_In,
          hstartout=hstart_F_Out) 
                                 annotation (extent=[-10,-50; 10,-30]);
        Thermal.ConvHT convHT(gamma=gamma_F, N=N_F,
          Tstart11=Tstart_M_In,
          Tstart1N=Tstart_M_Out,
          Tstart21=Tstart_F_In,
          Tstart2N=Tstart_F_Out,
          Tstart1=Tstart_M,
          Tstart2=Tstart_F) 
          annotation (extent=[-10,-30; 10,-10]);
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          Tstart1=Tstart_M_In,
          TstartN=Tstart_M_Out,
          WallRes=false,
          Tstart=Tstart_M,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2) 
                 annotation (extent=[-10,10; 10,-10]);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          QuasiStatic=true,
          N=N_G,
          A=gasVol/1,
          omega=exchSurface_G/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          pstart=pstart_G,
          Tstart=Tstart_G)       annotation (extent=[-12,50; 12,30]);
        annotation (Diagram);
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_In,
          Tstart2N=Tstart_M_Out,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M)    annotation (extent=[-10,10; 10,30]);
      equation 
        connect(fluidFlow.wall, convHT.side2) 
                                           annotation (points=[0,-35; 0,-23.1],
            style(color=45, rgbcolor={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (points=[-12,40; -100,40; -100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.outfl, gasOut) annotation (points=[12,40; 100,40; 100,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(fluidFlow.outfl, waterOut) 
                                        annotation (points=[10,-40; 60,-40; 60,
              -100; 0,-100],
                           style(thickness=2));
        connect(fluidFlow.infl, waterIn) 
                                      annotation (points=[-10,-40; -40,-40; -40,
              100; 0,100],
                         style(thickness=2));
        connect(convHT2N.side1,gasFlow. wall) annotation (points=[0,23; 0,35],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.int, convHT.side1) annotation (points=[0,-3; 0,-17],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.ext, convHT2N.side2) annotation (points=[0,3.1; 0,
              16.9], style(color=45, rgbcolor={255,127,0}));
      end HE_simp;
      
      model HE2ph_simp "Simplified Heat Exchanger fluid - gas (fluid 2-phase)" 
        extends Interfaces.HeatExchanger(extSurfaceTub = exchSurface_G);
        
        parameter SI.CoefficientOfHeatTransfer gamma_G 
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_F 
          "Constant heat transfer coefficient in the fluid side";
        constant Real pi=Modelica.Constants.pi;
        
      Water.Flow1D2ph fluidFlow(
          Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(1/exchSurface_F*fluidVol*4)^2/4*pi,
          omega=1/exchSurface_F*fluidVol*4*pi,
          Dhyd=1/exchSurface_F*fluidVol*4,
          pstartin=pstartin_F,
          pstartout=pstartout_F,
          hstart=hstart_F,
          hstartin=hstart_F_In,
          hstartout=hstart_F_Out) 
                                 annotation (extent=[-10,-50; 10,-30]);
        Thermal.ConvHT convHT(gamma=gamma_F, N=N_F,
          Tstart11=Tstart_M_In,
          Tstart1N=Tstart_M_Out,
          Tstart21=Tstart_F_In,
          Tstart2N=Tstart_F_Out,
          Tstart1=Tstart_M,
          Tstart2=Tstart_F) 
          annotation (extent=[-10,-30; 10,-10]);
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=1/exchSurface_F*fluidVol*4/2,
          WallRes=false,
          Tstart1=Tstart_M_In,
          TstartN=Tstart_M_Out,
          Tstart=Tstart_M,
          rext=1/extSurfaceTub*(metalVol + fluidVol)*4/2) 
                 annotation (extent=[-10,10; 10,-10]);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          QuasiStatic=true,
          N=N_G,
          A=gasVol/1,
          omega=exchSurface_G/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          pstart=pstart_G,
          Tstart=Tstart_G)       annotation (extent=[-12,50; 12,30]);
        annotation (Diagram);
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_In,
          Tstart2N=Tstart_M_Out,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M)    annotation (extent=[-10,10; 10,30]);
      equation 
        connect(fluidFlow.wall, convHT.side2) 
                                           annotation (points=[0,-35; 0,-23.1],
            style(color=45, rgbcolor={255,127,0}));
        connect(gasFlow.infl, gasIn) annotation (points=[-12,40; -100,40; -100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.outfl, gasOut) annotation (points=[12,40; 100,40; 100,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(fluidFlow.outfl, waterOut) 
                                        annotation (points=[10,-40; 60,-40; 60,
              -100; 0,-100],
                           style(thickness=2));
        connect(fluidFlow.infl, waterIn) 
                                      annotation (points=[-10,-40; -40,-40; -40,
              100; 0,100],
                         style(thickness=2));
        connect(convHT2N.side1,gasFlow. wall) annotation (points=[0,23; 0,35],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.int, convHT.side1) annotation (points=[0,-3; 0,-17],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.ext, convHT2N.side2) annotation (points=[0,3.1; 0,
              16.9], style(color=45, rgbcolor={255,127,0}));
      end HE2ph_simp;
      
      model ParHE_simp "Simplified parallel heat exchangers fluid - gas" 
        extends Interfaces.ParallelHE(extSurfaceTub_A = exchSurface_G_A,
                                      extSurfaceTub_B = exchSurface_G_B);
        
        parameter SI.CoefficientOfHeatTransfer gamma_G_A 
          "Constant heat transfer coefficient in the gas side"     annotation (Dialog(group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_G_B 
          "Constant heat transfer coefficient in the gas side"     annotation (Dialog(group = "side B"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_A 
          "Constant heat transfer coefficient in the fluid side"     annotation (Dialog(group = "side A"));
        parameter SI.CoefficientOfHeatTransfer gamma_F_B 
          "Constant heat transfer coefficient in the fluid side"     annotation (Dialog(group = "side B"));
        constant Real pi=Modelica.Constants.pi;
        
        annotation (Diagram);
        ConvParallel convParallel(
          N=N_G,
          As=exchSurface_G_A + exchSurface_G_B,
          Aa=exchSurface_G_A,
          Ab=exchSurface_G_B) 
                             annotation (extent=[-10,16; 10,36]);
      Water.Flow1D fluidAFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          A=(fluidVol_A*4/exchSurface_F_A)^2/4*pi,
          omega=fluidVol_A*4/exchSurface_F_A*pi,
          Dhyd=fluidVol_A*4/exchSurface_F_A,
          pstartin=pstartin_F_A,
          pstartout=pstartout_F_A,
          hstart=hstart_F_A,
          wnom=fluidNomFlowRate_A,
          hstartin=hstart_F_A_In,
          hstartout=hstart_F_A_Out) 
                                 annotation (extent=[-38,-52; -18,-32]);
        Thermal.ConvHT convHT_A(
          N=N_F_A,
          gamma=gamma_F_A,
          Tstart11=Tstart_M_A_In,
          Tstart1N=Tstart_M_A_Out,
          Tstart21=Tstart_F_A_In,
          Tstart2N=Tstart_F_A_Out,
          Tstart1=Tstart_M_A,
          Tstart2=Tstart_F_A) 
          annotation (extent=[-38,-30; -18,-10]);
        Thermal.MetalTube metalTube_A(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          N=N_F_A,
          L=exchSurface_F_A^2/(fluidVol_A*pi*4),
          rint=fluidVol_A*4/exchSurface_F_A/2,
          WallRes=false,
          Tstart1=Tstart_M_A_In,
          TstartN=Tstart_M_A_Out,
          Tstart=Tstart_M_A,
          rext=(metalVol_A + fluidVol_A)*4/extSurfaceTub_A/2,
          rhomcm=rhomcm_A) 
                 annotation (extent=[-38,6; -18,-14]);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          QuasiStatic=true,
          N=N_G,
          A=gasVol/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          omega=(exchSurface_G_A + exchSurface_G_B)/1,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          pstart=pstart_G,
          Tstart=Tstart_G)       annotation (extent=[-12,64; 12,44]);
      Water.Flow1D fluidBFlow(
          Nt=1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          N=N_F_B,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          A=(fluidVol_B*4/exchSurface_F_B)^2/4*pi,
          omega=fluidVol_B*4/exchSurface_F_B*pi,
          Dhyd=fluidVol_B*4/exchSurface_F_B,
          wnom=fluidNomFlowRate_B,
          pstartin=pstartin_F_B,
          pstartout=pstartout_F_B,
          hstart=hstart_F_B,
          hstartin=hstart_F_B_In,
          hstartout=hstart_F_B_Out) 
                                 annotation (extent=[38,-52; 18,-32]);
        Thermal.ConvHT convHT_B(
          N=N_F_B,
          gamma=gamma_F_B,
          Tstart11=Tstart_M_B_In,
          Tstart1N=Tstart_M_B_Out,
          Tstart21=Tstart_F_B_In,
          Tstart2N=Tstart_F_B_Out,
          Tstart1=Tstart_M_B,
          Tstart2=Tstart_F_B) 
          annotation (extent=[18,-30; 38,-10]);
        Thermal.MetalTube metalTube_B(
          lambda=lambda,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F_B^2/(fluidVol_B*pi*4),
          rint=fluidVol_B*4/exchSurface_F_B/2,
          N=N_F_B,
          WallRes=false,
          Tstart1=Tstart_M_B_In,
          TstartN=Tstart_M_B_Out,
          Tstart=Tstart_M_B,
          rext=(metalVol_B + fluidVol_B)*4/extSurfaceTub_B/2,
          rhomcm=rhomcm_B) 
                 annotation (extent=[18,6; 38,-14]);
        Thermal.ConvHT2N convHT2N_A(
          N1=N_G,
          N2=N_F_A,
          gamma=gamma_G_A,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_A_In,
          Tstart2N=Tstart_M_A_Out,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M_A)    annotation (extent=[-38,10; -18,30]);
        Thermal.ConvHT2N convHT2N_B(
          N1=N_G,
          N2=N_F_B,
          gamma=gamma_G_B,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_B_In,
          Tstart2N=Tstart_M_B_Out,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M_B)    annotation (extent=[18,10; 38,30]);
      equation 
        connect(convHT_A.side2, fluidAFlow.wall)    annotation (points=[-28,
              -23.1; -28,-37], style(color=45, rgbcolor={255,127,0}));
        connect(convHT_B.side2, fluidBFlow.wall)    annotation (points=[28,-23.1;
              28,-37],        style(color=45, rgbcolor={255,127,0}));
        connect(fluidBFlow.outfl, waterOutB)    annotation (points=[18,-42; 8,
              -42; 8,-100; 40,-100],
                                   style(thickness=2));
        connect(fluidAFlow.outfl, waterOutA)    annotation (points=[-18,-42; -8,
              -42; -8,-100; -40,-100],
                                     style(thickness=2));
        connect(fluidAFlow.infl, waterInA)    annotation (points=[-38,-42; -50,
              -42; -50,100; -40,100],
                                    style(thickness=2));
        connect(fluidBFlow.infl, waterInB)    annotation (points=[38,-42; 52,
              -42; 52,100; 40,100],
                                  style(thickness=2));
        connect(gasFlow.outfl, gasOut)   annotation (points=[12,54; 100,54; 100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.infl, gasIn)   annotation (points=[-12,54; -100,54;
              -100,0],
                  style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(convParallel.source, gasFlow.wall)   annotation (points=[0,33; 0,
              49],   style(color=45, rgbcolor={255,127,0}));
        connect(convHT2N_A.side1, convParallel.objectA) 
                                                      annotation (points=[-28,23;
              -28,36; -14,36; -14,6; -6,6; -6,23],     style(color=45, rgbcolor=
               {255,127,0}));
        connect(convParallel.objectB, convHT2N_B.side1) 
                                                       annotation (points=[6,23; 6,
              6; 14,6; 14,36; 28,36; 28,23],   style(color=45, rgbcolor={255,
                127,0}));
        connect(metalTube_A.int, convHT_A.side1) annotation (points=[-28,-7;
              -28,-17], style(color=45, rgbcolor={255,127,0}));
        connect(metalTube_A.ext, convHT2N_A.side2) 
                                                 annotation (points=[-28,-0.9;
              -28,16.9], style(color=45, rgbcolor={255,127,0}));
        connect(convHT_B.side1, metalTube_B.int) annotation (points=[28,-17; 28,
              -7], style(color=45, rgbcolor={255,127,0}));
        connect(metalTube_B.ext, convHT2N_B.side2) 
                                                  annotation (points=[28,-0.9;
              28,16.9], style(color=45, rgbcolor={255,127,0}));
      end ParHE_simp;
      
      model HEhtc_f 
        "Heat Exchanger fluid - gas, with variable heat transfer coefficient only fluid side" 
        extends Interfaces.HeatExchanger;
        
        parameter SI.CoefficientOfHeatTransfer gamma_G 
          "Constant heat transfer coefficient in the gas side";
        parameter SI.CoefficientOfHeatTransfer gamma_nom_F 
          "Nominal h.t.c. coefficient fluid side";
        parameter Real kw_F 
          "Exponent of the mass flow rate in the h.t.c. correlation fluid side";
        parameter Boolean gasQuasiStatic=false 
          "Quasi-static model of the flue gas (mass, energy and momentum static balances";
        parameter Boolean counterCurrent=true "Counter-current flow";
        constant Real pi=Modelica.Constants.pi;
        
        Thermal.MetalTube metalTube(
          rhomcm=rhomcm,
          lambda=lambda,
          N=N_F,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          L=exchSurface_F^2/(fluidVol*pi*4),
          rint=fluidVol*4/exchSurface_F/2,
          WallRes=false,
          Tstart1=Tstart_M_In,
          TstartN=Tstart_M_Out,
          Tstart=Tstart_M,
          rext=(metalVol + fluidVol)*4/extSurfaceTub/2) 
                 annotation (extent=[-10,-4; 10,-24]);
        Gas.Flow1D gasFlow(
          L=1,
          Dhyd=1,
          wnom=gasNomFlowRate,
          FFtype=ThermoPower.Choices.Flow1D.FFtypes.NoFriction,
          N=N_G,
          A=gasVol/1,
          omega=exchSurface_G/1,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FlueGasMedium,
          Tstartin=Tstart_G_In,
          Tstartout=Tstart_G_Out,
          pstart=pstart_G,
          QuasiStatic=gasQuasiStatic) 
                                 annotation (extent=[-12,60; 12,40]);
        annotation (Diagram);
        Thermal.CounterCurrent cC(counterCurrent=counterCurrent, N=N_F) 
          annotation (extent=[-10,-8; 10,12]);
        Thermal.HeatFlowDistribution heatFlowDistribution(
          N=N_F,
          A1=exchSurface_G,
          A2=extSurfaceTub) 
          annotation (extent=[-10,8; 10,28]);
        ThermoPower.PowerPlants.HRSG.Components.Flow1Dhtc fluidFlow_Extension(
                                                  Nt=1,
          N=N_F,
          wnom=fluidNomFlowRate,
          initOpt=if SSInit then Options.steadyState else Options.noInit,
          redeclare package Medium = FluidMedium,
          L=exchSurface_F^2/(fluidVol*pi*4),
          A=(fluidVol*4/exchSurface_F)^2/4*pi,
          omega=fluidVol*4/exchSurface_F*pi,
          Dhyd=fluidVol*4/exchSurface_F,
          pstartin=pstartin_F,
          pstartout=pstartout_F,
          hstart=hstart_F,
          hstartin=hstart_F_In,
          hstartout=hstart_F_Out,
          gamma_nom=gamma_nom_F,
          kw=kw_F) 
          annotation (extent=[-10,-56; 10,-36]);
        Thermal.ConvHT_htc convHT_htc(
          N=N_F,
          TstartF1=Tstart_M_In,
          TstartFN=Tstart_M_Out,
          TstartO1=Tstart_F_In,
          TstartON=Tstart_F_Out,
          TstartF=Tstart_M,
          TstartO=Tstart_F)    annotation (extent=[-10,-20; 10,-40], rotation=0);
        Thermal.ConvHT2N convHT2N(
          N1=N_G,
          N2=N_F,
          gamma=gamma_G,
          Tstart11=Tstart_G_In,
          Tstart1N=Tstart_G_Out,
          Tstart21=Tstart_M_In,
          Tstart2N=Tstart_M_Out,
          Tstart1=Tstart_G,
          Tstart2=Tstart_M)    annotation (extent=[-10,24; 10,44]);
      equation 
        connect(gasFlow.infl, gasIn) annotation (points=[-12,50; -100,50; -100,
              0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(gasFlow.outfl, gasOut) annotation (points=[12,50; 100,50; 100,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2));
        connect(heatFlowDistribution.side2,cC. side1) annotation (points=[0,14.9;
              0,5],           style(
            color=45,
            rgbcolor={255,127,0},
            fillPattern=1));
        connect(convHT_htc.fluidside, fluidFlow_Extension.wall)   annotation (
            points=[0,-33; 0,-41], style(color=3, rgbcolor={0,0,255}));
        connect(fluidFlow_Extension.infl, waterIn)   annotation (points=[-10,-46;
              -40,-46; -40,100; 0,100],    style(thickness=2));
        connect(fluidFlow_Extension.outfl, waterOut)   annotation (points=[10,-46;
              40,-46; 40,-100; 0,-100],    style(thickness=2));
        connect(convHT2N.side2, heatFlowDistribution.side1) annotation (points=[0,30.9;
              0,21],          style(color=45, rgbcolor={255,127,0}));
        connect(convHT2N.side1,gasFlow. wall) annotation (points=[0,37; 0,45],
            style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.int, convHT_htc.otherside) annotation (points=[0,-17;
              0,-27], style(color=45, rgbcolor={255,127,0}));
        connect(metalTube.ext, cC.side2) annotation (points=[0,-10.9; 0,-1.1],
            style(color=45, rgbcolor={255,127,0}));
      end HEhtc_f;
      
      model DrumSensors 
        extends Water.Drum;
        Modelica.Blocks.Interfaces.RealOutput p_out "Pressure sensor output" 
                                                 annotation (extent=[-26,64;
              -46,84]);
        Modelica.Blocks.Interfaces.RealOutput y_out "Level sensor output" 
                                            annotation (extent=[-58,30; -78,50]);
        annotation (Icon(
            Text(extent=[-76,102; -4,82],
              style(color=0, rgbcolor={0,0,0}),
              string="p"),
            Text(extent=[-106,70; -34,50],
              style(color=0, rgbcolor={0,0,0}),
              string="y")),
                          Diagram);
      equation 
        y_out = y;
        p_out = p;
      end DrumSensors;
      
      model Flow1Dhtc 
        "Extension of the Water.Flow1D for fluid flow model with variable heat transfer coefficient" 
        extends ThermoPower.Water.Flow1D(redeclare ThermoPower.Thermal.DHThtc 
            wall);
        parameter SI.CoefficientOfHeatTransfer gamma_nom 
          "Nominal h.t.c. coefficient";
        parameter Real kw 
          "Exponent of the mass flow rate in the h.t.c. correlation";
      equation 
        for j in 1:N loop
          wall.gamma[j] = gamma_nom*noEvent(abs(infl.w/wnom)^kw);
        end for;
        annotation (Diagram);
      end Flow1Dhtc;
      
      model Flow1D2phhtc 
        "Extension of the Water.Flow1D2ph for fluid flow model with variable heat transfer coefficient" 
        extends ThermoPower.Water.Flow1D2ph(redeclare 
            ThermoPower.Thermal.DHThtc wall);
        parameter SI.CoefficientOfHeatTransfer gamma_nom 
          "Nominal h.t.c. coefficient";
        parameter Real kw 
          "Exponent of the mass flow rate in the h.t.c. correlation";
      equation 
        for j in 1:N loop
          wall.gamma[j] = gamma_nom*noEvent(abs(infl.w/wnom)^kw);
        end for;
        annotation (Diagram);
      end Flow1D2phhtc;
      
      model FlowGas1Dhtc 
        "Extension of the Gas.Flow1D for fluid flow model with variable heat transfer coefficient" 
        extends Gas.Flow1D( redeclare ThermoPower.Thermal.DHThtc wall);
        parameter SI.CoefficientOfHeatTransfer gamma_nom 
          "Nominal h.t.c. coefficient";
        parameter Real kw 
          "Exponent of the mass flow rate in the h.t.c. correlation";
      equation 
        for j in 1:N loop
          wall.gamma[j] = gamma_nom*noEvent(abs(infl.w/wnom)^kw);
        end for;
        annotation (Diagram);
      end FlowGas1Dhtc;
      
      model ConvParallel 
        "Convective heat transfer between one source and two objects in parallel" 
        import Modelica.SIunits.*;
        parameter Integer N=2 "Number of Nodes";
        parameter Area As "Area of source";
        parameter Area Aa "Area of object a";
        parameter Area Ab "Area of object b";
        ThermoPower.Thermal.DHT source(N=N) 
                       annotation (extent=[-40,60; 40,80]);
        ThermoPower.Thermal.DHT objectA(N=N) 
                       annotation (extent=[-100,-40; -20,-20]);
        ThermoPower.Thermal.DHT objectB(N=N) 
                       annotation (extent=[20,-40; 100,-20]);
        annotation (Icon(
            Text(
              extent=[-100,-42; -20,-80],
              style(color=46),
              string="A"),
                         Rectangle(extent=[-100,60; 100,-20], style(
                color=0,
                fillColor=7,
                fillPattern=7)),
            Line(points=[-8,60; -60,-20], style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2)),
            Line(points=[-56,-2; -60,-20; -44,-12], style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2)),
            Line(points=[60,-2; 62,-20; 48,-8], style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2)),
            Line(points=[10,60; 62,-20], style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2)),
            Line(points=[26,50; 10,60; 12,42], style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2)),
            Line(points=[-24,52; -8,60; -12,44], style(
                color=0,
                rgbcolor={0,0,0},
                thickness=2)),
            Text(
              extent=[-110,-74; 112,-100],
              string="%name",
              style(color=46)),
            Text(
              extent=[20,-40; 100,-80],
              style(color=46),
              string="B")),      Documentation(info="<HTML>
<p>The model connected to the <tt>source</tt> connector exchanges power \"in parallel\" with the models connected to the <tt>objectA</tt> and <tt>objectB</tt> connectors.
</HTML>",     revisions=""),
          Diagram);
        
      equation 
        source.phi*As + objectA.phi*Aa + objectB.phi*Ab = zeros(N) 
          "Energy balance";
        source.T = objectA.T;
        source.T = objectB.T;
      end ConvParallel;
      
      model BaseReader_water 
        "Base reader for the visualization of the state in the simulation (water)" 
        replaceable package Medium = Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialPureSubstance "Medium model";
        ThermoPower.Water.FlangeA inlet(redeclare package Medium = Medium) 
                                        annotation (extent=[-80,-20; -40,20]);
        ThermoPower.Water.FlangeB outlet(redeclare package Medium = Medium) 
                                         annotation (extent=[40,-20; 80,20]);
        annotation (
          Diagram,
          Icon(Polygon(points=[-80,0; 0,32; 80,0; 0,-32; -80,0], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=3,
                rgbfillColor={0,0,255},
                fillPattern=1)), Text(
              extent=[-80,20; 80,-20],
              string="S",
              style(
                color=7,
                rgbcolor={255,255,255},
                fillColor=3,
                rgbfillColor={0,0,255},
                fillPattern=1))),
          Documentation(info="<HTML>
<p>This component can be inserted in a hydraulic circuit to measure the temperature of the fluid flowing through it.
<p>Flow reversal is supported.
</HTML>",   revisions="<html>
<ul>
<li><i>16 Dec 2004</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Standard medium definition added.</li>
<li><i>1 Jul 2004</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Adapted to Modelica.Media.</li>
<li><i>1 Oct 2003</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       First release.</li>
</ul>
</html>"));
      equation 
        inlet.w + outlet.w = 0 "Mass balance";
        inlet.p = outlet.p "No pressure drop";
        
        // Boundary conditions
        inlet.hAB = outlet.hAB;
        inlet.hBA = outlet.hBA;
      end BaseReader_water;
      
      model StateReader_water 
        "State reader for the visualization of the state in the simulation (water)" 
        extends ThermoPower.PowerPlants.HRSG.Components.BaseReader_water;
        SI.Temperature T "Temperature";
        SI.Pressure p "Pressure";
        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.MassFlowRate w "Mass flow rate";
        Medium.BaseProperties fluid;
      equation 
        // Set fluid properties
        fluid.p=inlet.p;
        fluid.h = if inlet.w >= 0 then inlet.hBA else inlet.hAB;
        
        T=fluid.T;
        p=fluid.p;
        h=fluid.h;
        w=inlet.w;
      end StateReader_water;
      
      model BaseReader_gas 
        "Base reader for the visualization of the state in the simulation (gas)" 
        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium;
        Gas.FlangeA inlet(redeclare package Medium = Medium) 
          annotation (extent=[-80,-20; -40,20]);
        Gas.FlangeB outlet(redeclare package Medium = Medium) 
          annotation (extent=[40,-20; 80,20]);
        annotation (Diagram,
          Icon(Polygon(points=[-80,0; 0,30; 80,0; 0,-30; -80,0], style(
                color=76,
                rgbcolor={170,170,255},
                fillColor=76,
                rgbfillColor={170,170,255})),
                                 Text(
              extent=[-80,20; 80,-20],
              string="S",
              style(
                color=7,
                rgbcolor={255,255,255},
                fillColor=76,
                rgbfillColor={170,170,255}))));
      equation 
        inlet.w + outlet.w=0 "Mass balance";
        inlet.p = outlet.p "Momentum balance";
        // Energy balance
        inlet.hAB = outlet.hAB;
        inlet.hBA = outlet.hBA;
        // Independent composition mass balances
        inlet.XAB = outlet.XAB;
        inlet.XBA = outlet.XBA;
      end BaseReader_gas;
      
      model StateReader_gas 
        "State reader for the visualization of the state in the simulation (gas)" 
        extends BaseReader_gas;
        Medium.BaseProperties gas;
        SI.Temperature T "Temperature";
        SI.Pressure p "Pressure";
        SI.SpecificEnthalpy h "Specific enthalpy";
        SI.MassFlowRate w "Mass flow rate";
        
      equation 
        // Set gas properties
        inlet.p=gas.p;
        if inlet.w >= 0 then
          gas.h = inlet.hBA;
          gas.Xi = inlet.XBA;
        else
          gas.h = inlet.hAB;
          gas.Xi = inlet.XAB;
        end if;
        
        T=gas.T;
        p=gas.p;
        h=gas.h;
        w=inlet.w;
      end StateReader_gas;
      
      model PrescribedSpeedPump "Prescribed speed pump" 
        replaceable package WaterMedium = 
            Modelica.Media.Interfaces.PartialTwoPhaseMedium;
        parameter SI.VolumeFlowRate q_nom[3] "Nominal volume flow rates";
        parameter SI.Height head_nom[3] "Nominal heads";
        parameter SI.Density rho_nom "Nominal density";
        parameter SI.Conversions.NonSIunits.AngularVelocity_rpm n0 
          "Nominal rpm";
        parameter SI.Pressure nominalSteamPressure 
          "Nominal live steam pressure";
        parameter SI.Pressure nominalCondensationPressure 
          "Nominal condensation pressure";
        parameter SI.MassFlowRate nominalSteamFlow 
          "Nominal steam mass flow rate";
        parameter SI.SpecificEnthalpy hstart 
          "Fluid Specific Enthalpy Start Value";
        
        function flowCharacteristic = 
            ThermoPower.Functions.PumpCharacteristics.quadraticFlow (
              q_nom = q_nom, head_nom = head_nom);
        
        annotation (Icon(
            Rectangle(extent=[-100,100; 100,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={230,230,230})),
            Text(
              extent=[-100,-118; 100,-144],
              style(color=3, rgbcolor={0,0,255}),
              string="%name"),
            Ellipse(extent=[-62,62; 58,-58],   style(gradient=3)),
            Polygon(points=[-32,34; -32,-26; 46,2; -32,34],     style(
                pattern=0,
                gradient=2,
                fillColor=7))), Diagram);
        ThermoPower.Water.FlangeA inlet(
          redeclare package Medium = WaterMedium) 
          annotation (extent=[-120,-20; -80,20]);
        ThermoPower.Water.FlangeB outlet(
          redeclare package Medium = WaterMedium) 
          annotation (extent=[80,-20; 120,20]);
        Water.Pump feedWaterPump(     redeclare package Medium = 
              WaterMedium,
          redeclare function flowCharacteristic = flowCharacteristic,
          pin_start=nominalCondensationPressure,
          pout_start=nominalSteamPressure,
          wstart=nominalSteamFlow,
          n0=n0,
          hstart=hstart) 
          annotation (extent=[-40,-24; 0,16]);
        Modelica.Blocks.Interfaces.RealInput pumpSpeed_rpm 
                                         annotation (extent=[-128,40; -88,80]);
      equation 
        connect(inlet, feedWaterPump.infl) 
          annotation (points=[-100,0; -67,0; -67,0.4; -36,0.4], style(thickness=
               2));
        connect(pumpSpeed_rpm, feedWaterPump.in_n) annotation (points=[-108,60;
              -25.2,60; -25.2,12], style(color=74, rgbcolor={0,0,127}));
        connect(outlet, feedWaterPump.outfl) annotation (points=[100,0; 10,0;
              10,10.4; -8,10.4], style(thickness=2));
      end PrescribedSpeedPump;
      
      model PumpControlledFlowRate "Pump with flow rate control" 
        import ThermoPower;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialTwoPhaseMedium;
        
        parameter SI.VolumeFlowRate q_nom[3] "Nominal volume flow rates";
        parameter SI.Height head_nom[3] "Nominal heads";
        parameter SI.Density rho_nom "Nominal density";
        parameter SI.Conversions.NonSIunits.AngularVelocity_rpm n0 
          "Nominal rpm";
        parameter SI.Pressure nominalWaterPressure 
          "Nominal live steam pressure";
        parameter SI.Pressure nominalCondensationPressure 
          "Nominal condensation pressure";
        parameter SI.MassFlowRate nominalWaterFlowRate 
          "Nominal steam mass flow rate";
        parameter SI.SpecificEnthalpy hstart 
          "Fluid Specific Enthalpy Start Value";
        
        //PID for flow rate control
        parameter Real Kp=4 "Proportional gain (normalised units)" 
          annotation (Dialog(tab="PID"));
        parameter SI.Time Ti=200 "Integral time" 
          annotation (Dialog(tab="PID"));
        parameter SI.Time Td=0 "Derivative time" 
          annotation (Dialog(tab="PID"));
        parameter Real PVmin=-1 "Minimum value of process variable for scaling"
          annotation (Dialog(tab="PID"));
        parameter Real PVmax=1 "Maximum value of process variable for scaling" 
          annotation (Dialog(tab="PID"));
        parameter Real CSmin=500 "Minimum value of control signal for scaling" 
          annotation (Dialog(tab="PID"));
        parameter Real CSmax=2500 "Maximum value of control signal for scaling"
          annotation (Dialog(tab="PID"));
        parameter Real PVstart=0.5 "Start value of PV (scaled)" 
          annotation (Dialog(tab="PID"));
        parameter Real CSstart=0.5 "Start value of CS (scaled)" 
          annotation (Dialog(tab="PID"));
        parameter SI.Time T_filter=1 "Time Constant of the filter" 
          annotation (Dialog(tab="PID"));
        
        annotation (Icon(
            Rectangle(extent=[-100,100; 100,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={240,240,240})),
            Text(
              extent=[-100,-118; 100,-144],
              style(color=3, rgbcolor={0,0,255}),
              string="%name"),
            Ellipse(extent=[-62,60; 58,-60],   style(gradient=3)),
            Polygon(points=[-32,32; -32,-28; 46,0; -32,32],     style(
                pattern=0,
                gradient=2,
                fillColor=7)),
            Rectangle(extent=[-88,90; -48,50], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Text(
              extent=[-86,88; -50,52],
              style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1),
              string="C"),
            Line(points=[-48,70; -2,70; -2,60], style(
                color=74,
                rgbcolor={0,0,127},
                fillColor=30,
                rgbfillColor={240,240,240},
                fillPattern=1)),
            Line(points=[-62,0; -80,0], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=30,
                rgbfillColor={240,240,240},
                fillPattern=1)),
            Line(points=[-70,0; -70,50], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={240,240,240},
                fillPattern=1)),
            Polygon(points=[-70,46; -72,40; -68,40; -70,46], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=3,
                rgbfillColor={0,0,255},
                fillPattern=1)),
            Polygon(points=[-30,72; -30,68; -24,70; -30,72], style(
                color=74,
                rgbcolor={0,0,127},
                fillColor=74,
                rgbfillColor={0,0,127},
                fillPattern=1))),
                                Diagram);
      public 
        ThermoPower.PowerPlants.HRSG.Components.PrescribedSpeedPump pump(
          redeclare package WaterMedium = FluidMedium,
          q_nom=q_nom,
          head_nom=head_nom,
          rho_nom=rho_nom,
          n0=n0,
          nominalSteamPressure=nominalWaterPressure,
          nominalCondensationPressure=nominalCondensationPressure,
          nominalSteamFlow=nominalWaterFlowRate,
          hstart=hstart)        annotation (extent=[-8,16; -40,-16], rotation=180);
        ThermoPower.Water.SensW feed_w(redeclare package Medium = FluidMedium) 
          annotation (extent=[40,14; 20,-6],      rotation=180);
        ThermoPower.Water.FlangeA inlet(redeclare package Medium = FluidMedium)
          annotation (extent=[-120,-20; -80,20]);
        ThermoPower.Water.FlangeB outlet(redeclare package Medium = FluidMedium)
          annotation (extent=[80,-20; 120,20]);
        Modelica.Blocks.Interfaces.RealInput setpoint_FlowRate 
                                         annotation (extent=[-120,54; -88,86]);
        ThermoPower.PowerPlants.Control.PID pID(
          Kp=Kp,
          Ti=Ti,
          Td=Td,
          PVmin=PVmin,
          PVmax=PVmax,
          CSmin=CSmin,
          CSmax=CSmax,
          PVstart=PVstart,
          CSstart=CSstart) annotation (extent=[-10,60; 10,40],  rotation=180);
        Modelica.Blocks.Continuous.FirstOrder firstOrder(T=T_filter, y_start=n0) 
          annotation (extent=[-26,40; -46,60], rotation=0);
        
      equation 
        connect(pump.inlet, inlet)          annotation (points=[-40,
              1.95937e-015; -67,1.95937e-015; -67,0; -100,0], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(pump.outlet, feed_w.inlet)          annotation (points=[-8,
              -1.95937e-015; 3,-1.95937e-015; 3,8.88178e-016; 24,8.88178e-016],
                                                                style(
            thickness=2,
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(feed_w.outlet, outlet) annotation (points=[36,-8.88178e-016;
              57.8,-8.88178e-016; 57.8,0; 100,0],
                              style(
            thickness=2,
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(pID.PV, feed_w.w) annotation (points=[10,46; 60,46; 60,10; 38,
              10],        style(color=74, rgbcolor={0,0,127}));
        connect(pID.SP, setpoint_FlowRate) annotation (points=[10,54; 20,54; 20,
              70; -104,70],    style(color=74, rgbcolor={0,0,127}));
        connect(firstOrder.u, pID.CS) annotation (points=[-24,50; -10.6,50],
            style(color=74, rgbcolor={0,0,127}));
        connect(firstOrder.y, pump.pumpSpeed_rpm)          annotation (points=[-47,50;
              -60,50; -60,9.6; -41.28,9.6],         style(color=74, rgbcolor={0,
                0,127}));
      end PumpControlledFlowRate;
      
      model PumpFilter "Pump with filter" 
        import ThermoPower;
        replaceable package FluidMedium = ThermoPower.Water.StandardWater extends 
          Modelica.Media.Interfaces.PartialTwoPhaseMedium;
        
        parameter SI.VolumeFlowRate q_nom[3] "Nominal volume flow rates";
        parameter SI.Height head_nom[3] "Nominal heads";
        parameter SI.Density rho_nom "Nominal density";
        parameter SI.Conversions.NonSIunits.AngularVelocity_rpm n0 
          "Nominal rpm";
        parameter SI.Pressure nominalWaterPressure 
          "Nominal live steam pressure";
        parameter SI.Pressure nominalCondensationPressure 
          "Nominal condensation pressure";
        parameter SI.MassFlowRate nominalWaterFlowRate 
          "Nominal steam mass flow rate";
        parameter SI.SpecificEnthalpy hstart 
          "Fluid Specific Enthalpy Start Value";
        parameter SI.Time T_filter=1 "Time Constant of the filter";
        
        annotation (Icon(
            Rectangle(extent=[-100,100; 100,-100], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=30,
                rgbfillColor={240,240,240})),
            Text(
              extent=[-100,-118; 100,-144],
              style(color=3, rgbcolor={0,0,255}),
              string="%name"),
            Ellipse(extent=[-62,60; 58,-60],   style(gradient=3)),
            Polygon(points=[-32,32; -32,-28; 46,0; -32,32],     style(
                pattern=0,
                gradient=2,
                fillColor=7)),
            Rectangle(extent=[-88,90; -48,50], style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=7,
                rgbfillColor={255,255,255},
                fillPattern=1)),
            Text(
              extent=[-86,88; -50,52],
              style(
                color=3,
                rgbcolor={0,0,255},
                fillColor=68,
                rgbfillColor={170,213,255},
                fillPattern=1),
              string="F"),
            Line(points=[-48,70; -2,70; -2,60], style(
                color=74,
                rgbcolor={0,0,127},
                fillColor=30,
                rgbfillColor={240,240,240},
                fillPattern=1)),
            Line(points=[-62,0; -80,0], style(
                color=3,
                rgbcolor={0,0,255},
                thickness=2,
                fillColor=30,
                rgbfillColor={240,240,240},
                fillPattern=1)),
            Polygon(points=[-30,72; -30,68; -24,70; -30,72], style(
                color=74,
                rgbcolor={0,0,127},
                fillColor=74,
                rgbfillColor={0,0,127},
                fillPattern=1))),
                                Diagram);
      public 
        ThermoPower.PowerPlants.HRSG.Components.PrescribedSpeedPump pump(
          redeclare package WaterMedium = FluidMedium,
          q_nom=q_nom,
          head_nom=head_nom,
          rho_nom=rho_nom,
          n0=n0,
          nominalSteamPressure=nominalWaterPressure,
          nominalCondensationPressure=nominalCondensationPressure,
          nominalSteamFlow=nominalWaterFlowRate,
          hstart=hstart)        annotation (extent=[20,20; -20,-20], rotation=180);
        ThermoPower.Water.FlangeA inlet(redeclare package Medium = FluidMedium)
          annotation (extent=[-120,-20; -80,20]);
        ThermoPower.Water.FlangeB outlet(redeclare package Medium = FluidMedium)
          annotation (extent=[80,-20; 120,20]);
        Modelica.Blocks.Interfaces.RealInput setpoint_FlowRate 
                                         annotation (extent=[-120,54; -88,86]);
        Modelica.Blocks.Continuous.FirstOrder firstOrder(T=T_filter, y_start=n0) 
          annotation (extent=[-10,40; -30,60], rotation=0);
      equation 
        connect(pump.inlet, inlet)          annotation (points=[-20,
              2.44921e-015; -67,2.44921e-015; -67,0; -100,0], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(firstOrder.y, pump.pumpSpeed_rpm)          annotation (points=[-31,50;
              -60,50; -60,12; -21.6,12],            style(color=74, rgbcolor={0,
                0,127}));
        connect(pump.outlet, outlet)          annotation (points=[20,
              -2.44921e-015; 40,-2.44921e-015; 40,0; 100,0], style(thickness=2));
        connect(firstOrder.u, setpoint_FlowRate) annotation (points=[-8,50; 20,
              50; 20,70; -104,70],style(color=74, rgbcolor={0,0,127}));
      end PumpFilter;
    end Components;
    
    package Control 
      partial model InterfacesControl "Base of class for control" 
        annotation (Icon(Rectangle(extent=[-100,100; 100,-100], style(
                color=0,
                rgbcolor={0,0,0},
                fillColor=30,
                rgbfillColor={240,240,240})), Text(
              extent=[-80,80; 80,-80],
              style(color=0, rgbcolor={0,0,0}),
              string="C")), Diagram);
        Buses.Sensors SensorsBus annotation (extent=[-120,-20; -80,20]);
        Buses.Actuators ActuatorsBus annotation (extent=[80,-20; 120,20]);
      end InterfacesControl;
      
      model levelsControl "PID controllers for levels control" 
        extends InterfacesControl;
        
        //PID for level HP control
        parameter Real Kp_levelHP=3 "Proportional gain (normalised units)" 
          annotation (Dialog(tab="PID - level HP"));
        parameter SI.Time Ti_levelHP=400 "Integral time" 
          annotation (Dialog(tab="PID - level HP"));
        parameter SI.Time Td_levelHP=0 "Derivative time" 
          annotation (Dialog(tab="PID - level HP"));
        parameter Real PVmin_levelHP=-1 
          "Minimum value of process variable for scaling" 
          annotation (Dialog(tab="PID - level HP"));
        parameter Real PVmax_levelHP=1 
          "Maximum value of process variable for scaling" 
          annotation (Dialog(tab="PID - level HP"));
        parameter Real CSmin_levelHP=30 
          "Minimum value of control signal for scaling" 
          annotation (Dialog(tab="PID - level HP"));
        parameter Real CSmax_levelHP=100 
          "Maximum value of control signal for scaling" 
          annotation (Dialog(tab="PID - level HP"));
        parameter Real PVstart_levelHP=0.5 "Start value of PV (scaled)" 
          annotation (Dialog(tab="PID - level HP"));
        parameter Real CSstart_levelHP=0.5 "Start value of CS (scaled)" 
          annotation (Dialog(tab="PID - level HP"));
        parameter SI.Length setPoint_levelHP=0 "Set point level of HP drum";
        
        //PID for level IP control
        parameter Real Kp_levelIP=3 "Proportional gain (normalised units)" 
          annotation (Dialog(tab="PID - level IP"));
        parameter SI.Time Ti_levelIP=600 "Integral time" 
          annotation (Dialog(tab="PID - level IP"));
        parameter SI.Time Td_levelIP=0 "Derivative time" 
          annotation (Dialog(tab="PID - level IP"));
        parameter Real PVmin_levelIP=-1 
          "Minimum value of process variable for scaling" 
          annotation (Dialog(tab="PID - level IP"));
        parameter Real PVmax_levelIP=1 
          "Maximum value of process variable for scaling" 
          annotation (Dialog(tab="PID - level IP"));
        parameter Real CSmin_levelIP=8 
          "Minimum value of control signal for scaling" 
          annotation (Dialog(tab="PID - level IP"));
        parameter Real CSmax_levelIP=20 
          "Maximum value of control signal for scaling" 
          annotation (Dialog(tab="PID - level IP"));
        parameter Real PVstart_levelIP=0.5 "Start value of PV (scaled)" 
          annotation (Dialog(tab="PID - level IP"));
        parameter Real CSstart_levelIP=0.5 "Start value of CS (scaled)" 
          annotation (Dialog(tab="PID - level IP"));
        parameter SI.Length setPoint_levelIP=0 "Set point level of IP drum";
        
        //PID for level LP control
        parameter Real Kp_levelLP=3 "Proportional gain (normalised units)" 
          annotation (Dialog(tab="PID - level LP"));
        parameter SI.Time Ti_levelLP=800 "Integral time" 
          annotation (Dialog(tab="PID - level LP"));
        parameter SI.Time Td_levelLP=0 "Derivative time" 
          annotation (Dialog(tab="PID - level LP"));
        parameter Real PVmin_levelLP=-1 
          "Minimum value of process variable for scaling" 
          annotation (Dialog(tab="PID - level LP"));
        parameter Real PVmax_levelLP=1 
          "Maximum value of process variable for scaling" 
          annotation (Dialog(tab="PID - level LP"));
        parameter Real CSmin_levelLP=500 
          "Minimum value of control signal for scaling" 
          annotation (Dialog(tab="PID - level LP"));
        parameter Real CSmax_levelLP=2500 
          "Maximum value of control signal for scaling" 
          annotation (Dialog(tab="PID - level LP"));
        parameter Real PVstart_levelLP=0.5 "Start value of PV (scaled)" 
          annotation (Dialog(tab="PID - level LP"));
        parameter Real CSstart_levelLP=0.5 "Start value of CS (scaled)" 
          annotation (Dialog(tab="PID - level LP"));
        parameter SI.Length setPoint_levelLP=0 "Set point level of LP drum";
        
         PowerPlants.Control.PID Level_HP(
          Kp=Kp_levelHP,
          Td=Td_levelHP,
          Ti=Ti_levelHP,
          PVmin=PVmin_levelHP,
          PVmax=PVmax_levelHP,
          CSmin=CSmin_levelHP,
          CSmax=CSmax_levelHP,
          PVstart=PVstart_levelHP,
          CSstart=CSstart_levelHP) 
                      annotation (extent=[20,40; 40,60]);
         PowerPlants.Control.PID Level_IP(
          Kp=Kp_levelIP,
          Td=Td_levelIP,
          Ti=Ti_levelIP,
          PVmin=PVmin_levelIP,
          PVmax=PVmax_levelIP,
          CSmin=CSmin_levelIP,
          CSmax=CSmax_levelIP,
          PVstart=PVstart_levelIP,
          CSstart=CSstart_levelIP) 
                     annotation (extent=[20,-10; 40,10]);
         PowerPlants.Control.PID Level_LP(
          Kp=Kp_levelLP,
          Td=Td_levelLP,
          Ti=Ti_levelLP,
          PVmin=PVmin_levelLP,
          PVmax=PVmax_levelLP,
          CSmin=CSmin_levelLP,
          CSmax=CSmax_levelLP,
          PVstart=PVstart_levelLP,
          CSstart=CSstart_levelLP) 
                     annotation (extent=[20,-54; 40,-34]);
        annotation (Diagram);
      public 
        Modelica.Blocks.Sources.Constant levelHP_SP(k=setPoint_levelHP) 
          annotation (extent=[-20,64; -40,44], rotation=180);
      public 
        Modelica.Blocks.Sources.Constant levelIP_SP(k=setPoint_levelIP) 
          annotation (extent=[-20,14; -40,-6],  rotation=180);
      public 
        Modelica.Blocks.Sources.Constant levelLP_SP(k=setPoint_levelLP) 
          annotation (extent=[-20,-30; -40,-50], rotation=180);
      equation 
        connect(SensorsBus.y_drumHP, Level_HP.PV) annotation (points=[-98,0;
              -60,0; -60,30; 0,30; 0,46; 20,46], style(
            color=84,
            rgbcolor={255,170,213},
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(SensorsBus.y_drumIP, Level_IP.PV) annotation (points=[-100,0;
              -60,0; -60,-20; 0,-20; 0,-4; 20,-4], style(
            color=84,
            rgbcolor={255,170,213},
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(SensorsBus.y_drumLP, Level_LP.PV) annotation (points=[-98,0;
              -60,0; -60,-66; 0,-66; 0,-48; 20,-48], style(
            color=84,
            rgbcolor={255,170,213},
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(ActuatorsBus.flowRate_feedIP, Level_IP.CS) annotation (points=[
              100,0; 40.6,0], style(
            color=52,
            rgbcolor={213,255,170},
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(ActuatorsBus.flowRate_feedHP, Level_HP.CS) annotation (points=[
              100,0; 60,0; 60,50; 40.6,50], style(
            color=52,
            rgbcolor={213,255,170},
            fillColor=30,
            rgbfillColor={240,240,240},
            fillPattern=1));
        connect(levelHP_SP.y, Level_HP.SP) annotation (points=[-19,54; 20,54],
            style(color=74, rgbcolor={0,0,127}));
        connect(levelIP_SP.y, Level_IP.SP) annotation (points=[-19,4; 0.5,4;
              0.5,4; 20,4],                                   style(color=74,
              rgbcolor={0,0,127}));
        connect(levelLP_SP.y, Level_LP.SP) annotation (points=[-19,-40; 20,-40],
                              style(color=74, rgbcolor={0,0,127}));
        connect(ActuatorsBus.nPump_feedLP, Level_LP.CS) annotation (points=[100,
              0; 60,0; 60,-44; 40,-44], style(color=52, rgbcolor={213,255,170}));
      end levelsControl;
      
    end Control;
    
    package Examples "Example implementations" 
      
      model HEG_2L "Heat Exchangers Group with two pressure level" 
        extends ThermoPower.PowerPlants.HRSG.Interfaces.HEG_2L;
        
        parameter Real rhomcm 
          "Metal heat capacity per unit volume (density by specific heat capacity)[J/m^3.K]";
        parameter SI.ThermalConductivity lambda 
          "Thermal conductivity of the metal";
        constant Real pi=Modelica.Constants.pi;
        
        //Valve parameter
        parameter Real Cv_attShHP 
          "Cv (US) flow coefficient, valve for Sh_HP attemperation" annotation (Dialog(group = "Attemperation"));
        parameter SI.Pressure pnom_attShHP 
          "Nominal inlet pressure, valve for Sh_HP attemperation" annotation (Dialog(group = "Attemperation"));
        parameter SI.Pressure dpnom_attShHP 
          "Nominal pressure drop, valve for Sh_HP attemperation" annotation (Dialog(group = "Attemperation"));
        parameter SI.MassFlowRate wnom_attShHP 
          "Nominal mass flowrate, valve for Sh_HP attemperation" annotation (Dialog(group = "Attemperation"));
        parameter SI.SpecificEnthalpy valShHP_hstart=1e5 
          "Start value of specific enthalpy, valve for Sh_HP attemperation" annotation (Dialog(group = "Attemperation"));
        
        replaceable Components.HE Sh2_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh2_HP_N_G,
          N_F=Sh2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh2_HP_exchSurface_G,
          exchSurface_F=Sh2_HP_exchSurface_F,
          extSurfaceTub=Sh2_HP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol=Sh2_HP_fluidVol,
          metalVol=Sh2_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Sh2_HP_Tstart_G_In,
          Tstart_G_Out=Sh2_HP_Tstart_G_Out,
          Tstart_M_In=Sh2_HP_Tstart_M_In,
          Tstart_M_Out=Sh2_HP_Tstart_M_Out,
          Tstart_F_In=Sh2_HP_Tstart_F_In,
          Tstart_F_Out=Sh2_HP_Tstart_F_Out,
          hstart_F_In=Sh2_HP_hstart_F_In,
          hstart_F_Out=Sh2_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Sh) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh2_HP_N_G,
          N_F=Sh2_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh2_HP_exchSurface_G,
          exchSurface_F=Sh2_HP_exchSurface_F,
          extSurfaceTub=Sh2_HP_extSurfaceTub,
          gasVol=Sh2_HP_gasVol,
          fluidVol=Sh2_HP_fluidVol,
          metalVol=Sh2_HP_metalVol,
          use_T=use_T_Sh,
          SSInit=SSInit,
          Tstart_G_In=Sh2_HP_Tstart_G_In,
          Tstart_G_Out=Sh2_HP_Tstart_G_Out,
          Tstart_M_In=Sh2_HP_Tstart_M_In,
          Tstart_M_Out=Sh2_HP_Tstart_M_Out,
          Tstart_F_In=Sh2_HP_Tstart_F_In,
          Tstart_F_Out=Sh2_HP_Tstart_F_Out,
          hstart_F_In=Sh2_HP_hstart_F_In,
          hstart_F_Out=Sh2_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda) 
          annotation (extent=[-350,-10; -330,10]);
        replaceable Components.HE Sh1_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh1_HP_N_G,
          N_F=Sh1_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh1_HP_exchSurface_G,
          exchSurface_F=Sh1_HP_exchSurface_F,
          extSurfaceTub=Sh1_HP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol=Sh1_HP_fluidVol,
          metalVol=Sh1_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Sh1_HP_Tstart_G_In,
          Tstart_G_Out=Sh1_HP_Tstart_G_Out,
          Tstart_M_In=Sh1_HP_Tstart_M_In,
          Tstart_M_Out=Sh1_HP_Tstart_M_Out,
          Tstart_F_In=Sh1_HP_Tstart_F_In,
          Tstart_F_Out=Sh1_HP_Tstart_F_Out,
          hstart_F_In=Sh1_HP_hstart_F_In,
          hstart_F_Out=Sh1_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Sh) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh1_HP_N_G,
          N_F=Sh1_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Sh,
          exchSurface_G=Sh1_HP_exchSurface_G,
          exchSurface_F=Sh1_HP_exchSurface_F,
          extSurfaceTub=Sh1_HP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol=Sh1_HP_fluidVol,
          metalVol=Sh1_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Sh1_HP_Tstart_G_In,
          Tstart_G_Out=Sh1_HP_Tstart_G_Out,
          Tstart_M_In=Sh1_HP_Tstart_M_In,
          Tstart_M_Out=Sh1_HP_Tstart_M_Out,
          Tstart_F_In=Sh1_HP_Tstart_F_In,
          Tstart_F_Out=Sh1_HP_Tstart_F_Out,
          hstart_F_In=Sh1_HP_hstart_F_In,
          hstart_F_Out=Sh1_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Sh) 
          annotation (extent=[-230,-10; -210,10]);
        replaceable Components.HE2ph Ev_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_HP_Tstart_G_In,
          Tstart_G_Out=Ev_HP_Tstart_G_Out,
          Tstart_M_In=Ev_HP_Tstart_M_In,
          Tstart_M_Out=Ev_HP_Tstart_M_Out,
          Tstart_F_In=Ev_HP_Tstart_F_In,
          Tstart_F_Out=Ev_HP_Tstart_F_Out,
          hstart_F_In=Ev_HP_hstart_F_In,
          hstart_F_Out=Ev_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ev) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_HP_Tstart_G_In,
          Tstart_G_Out=Ev_HP_Tstart_G_Out,
          Tstart_M_In=Ev_HP_Tstart_M_In,
          Tstart_M_Out=Ev_HP_Tstart_M_Out,
          Tstart_F_In=Ev_HP_Tstart_F_In,
          Tstart_F_Out=Ev_HP_Tstart_F_Out,
          hstart_F_In=Ev_HP_hstart_F_In,
          hstart_F_Out=Ev_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ev) 
          annotation (extent=[-110,-10; -90,10]);
        replaceable Components.HE Ec_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_HP_Tstart_G_In,
          Tstart_G_Out=Ec_HP_Tstart_G_Out,
          Tstart_M_In=Ec_HP_Tstart_M_In,
          Tstart_M_Out=Ec_HP_Tstart_M_Out,
          Tstart_F_In=Ec_HP_Tstart_F_In,
          Tstart_F_Out=Ec_HP_Tstart_F_Out,
          hstart_F_In=Ec_HP_hstart_F_In,
          hstart_F_Out=Ec_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_HP_Tstart_G_In,
          Tstart_G_Out=Ec_HP_Tstart_G_Out,
          Tstart_M_In=Ec_HP_Tstart_M_In,
          Tstart_M_Out=Ec_HP_Tstart_M_Out,
          Tstart_F_In=Ec_HP_Tstart_F_In,
          Tstart_F_Out=Ec_HP_Tstart_F_Out,
          hstart_F_In=Ec_HP_hstart_F_In,
          hstart_F_Out=Ec_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec) 
          annotation (extent=[30,-10; 50,10]);
        replaceable Components.HE Sh_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Sh_LP_Tstart_G_In,
          Tstart_G_Out=Sh_LP_Tstart_G_Out,
          Tstart_M_In=Sh_LP_Tstart_M_In,
          Tstart_M_Out=Sh_LP_Tstart_M_Out,
          Tstart_F_In=Sh_LP_Tstart_F_In,
          Tstart_F_Out=Sh_LP_Tstart_F_Out,
          hstart_F_In=Sh_LP_hstart_F_In,
          hstart_F_Out=Sh_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Sh) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Sh_LP_Tstart_G_In,
          Tstart_G_Out=Sh_LP_Tstart_G_Out,
          Tstart_M_In=Sh_LP_Tstart_M_In,
          Tstart_M_Out=Sh_LP_Tstart_M_Out,
          Tstart_F_In=Sh_LP_Tstart_F_In,
          Tstart_F_Out=Sh_LP_Tstart_F_Out,
          hstart_F_In=Sh_LP_hstart_F_In,
          hstart_F_Out=Sh_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Sh) 
          annotation (extent=[-30,-10; -10,10]);
        replaceable Components.HE2ph Ev_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_LP_Tstart_G_In,
          Tstart_G_Out=Ev_LP_Tstart_G_Out,
          Tstart_M_In=Ev_LP_Tstart_M_In,
          Tstart_M_Out=Ev_LP_Tstart_M_Out,
          Tstart_F_In=Ev_LP_Tstart_F_In,
          Tstart_F_Out=Ev_LP_Tstart_F_Out,
          hstart_F_In=Ev_LP_hstart_F_In,
          hstart_F_Out=Ev_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ev,
          FFtype_F=ThermoPower.Choices.Flow1D.FFtypes.NoFriction) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_LP_Tstart_G_In,
          Tstart_G_Out=Ev_LP_Tstart_G_Out,
          Tstart_M_In=Ev_LP_Tstart_M_In,
          Tstart_M_Out=Ev_LP_Tstart_M_Out,
          Tstart_F_In=Ev_LP_Tstart_F_In,
          Tstart_F_Out=Ev_LP_Tstart_F_Out,
          hstart_F_In=Ev_LP_hstart_F_In,
          hstart_F_Out=Ev_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ev) 
                         annotation (extent=[130,-10; 150,10]);
        replaceable Components.HE Ec_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_LP_Tstart_G_In,
          Tstart_G_Out=Ec_LP_Tstart_G_Out,
          Tstart_M_In=Ec_LP_Tstart_M_In,
          Tstart_M_Out=Ec_LP_Tstart_M_Out,
          Tstart_F_In=Ec_LP_Tstart_F_In,
          Tstart_F_Out=Ec_LP_Tstart_F_Out,
          hstart_F_In=Ec_LP_hstart_F_In,
          hstart_F_Out=Ec_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_LP_Tstart_G_In,
          Tstart_G_Out=Ec_LP_Tstart_G_Out,
          Tstart_M_In=Ec_LP_Tstart_M_In,
          Tstart_M_Out=Ec_LP_Tstart_M_Out,
          Tstart_F_In=Ec_LP_Tstart_F_In,
          Tstart_F_Out=Ec_LP_Tstart_F_Out,
          hstart_F_In=Ec_LP_hstart_F_In,
          hstart_F_Out=Ec_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec)                annotation (extent=[210,-10; 230,10]);
        Water.Mixer mixAtt(
          redeclare package Medium = FluidMedium,
          V=1,
          hstart=Sh1_HP_hstart_F_Out,
          pstart=fluidHPNomPressure_Sh,
          initOpt=if SSInit then Options.steadyState else Options.noInit) 
          annotation (extent=[-350,82; -330,102],rotation=270);
        Water.ValveLiq valveAttSh(
          redeclare package Medium = FluidMedium,
          CvData=ThermoPower.Choices.Valve.CvTypes.Cv,
          CheckValve=true,
          pnom=pnom_attShHP,
          dpnom=dpnom_attShHP,
          wnom=wnom_attShHP,
          hstart=valShHP_hstart,
          Cv=Cv_attShHP) "valve for attemperation of the Sh" 
                                annotation (extent=[-354,122; -338,138],
            rotation=270);
        Water.SensT Sh2HPIn_T(redeclare package Medium = FluidMedium) 
          annotation (extent=[-326,50; -346,30], rotation=90);
        Water.SensT Sh2HPOut_T(redeclare package Medium = FluidMedium) 
          annotation (extent=[-326,-42; -346,-62],
                                                 rotation=90);
        annotation (Diagram);
        Water.FlowSplit flowSplit2(           redeclare package Medium = 
              FluidMedium,
          rev_in1=false,
          rev_out1=false,
          rev_out2=false) 
          annotation (extent=[-130,156; -110,176],
                                               rotation=270);
      equation 
        connect(SensorsBus.T_Sh2HP_In, Sh2HPIn_T.T) annotation (points=[400,140;
              -148,140; -148,-80; -292,-80; -292,16; -330,16; -330,32],
                                                   style(
            color=84,
            rgbcolor={255,170,213},
            thickness=1));
        connect(SensorsBus.T_Sh2HP_Out, Sh2HPOut_T.T) annotation (points=[400,140;
              -148,140; -148,-80; -330,-80; -330,-60],
                                                 style(color=84, rgbcolor={255,
                170,213}));
        connect(ActuatorsBus.theta_attShHP, valveAttSh.theta) annotation (
            points=[400,80; -320,80; -320,130; -339.6,130],
                                                 style(
            color=52,
            rgbcolor={213,255,170},
            thickness=1));
        connect(mixAtt.in1, Sh1_HP.waterOut) annotation (points=[-334,100; -334,
              110; -300,110; -300,-40; -220,-40; -220,-10],
                                                 style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh2HPOut_T.inlet, Sh2_HP.waterOut) annotation (points=[-340,-46;
              -340,-10], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh2_HP.waterIn, Sh2HPIn_T.outlet) annotation (points=[-340,10;
              -340,34], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh2HPIn_T.inlet, mixAtt.out) annotation (points=[-340,46; -340,
              82], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh1_HP.waterIn, Sh_HP_In) annotation (points=[-220,10; -220,40;
              -280,40; -280,200], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ev_HP.waterOut, Ev_HP_Out) annotation (points=[-100,-10; -100,
              -40; -136,-40; -136,60; -240,60; -240,200],
                                                   style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ev_HP.waterIn, Ev_HP_In) annotation (points=[-100,10; -100,70;
              -200,70; -200,200], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ec_HP.waterOut, Ec_HP_Out) annotation (points=[40,-10; 40,-40;
              20,-40; 20,100; -160,100; -160,200],
                                               style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh_LP.waterIn, Sh_LP_In) annotation (points=[-20,10; -20,52; 60,
              52; 60,200], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh_LP.waterOut, Sh_LP_Out) annotation (points=[-20,-10; -20,-80;
              140,-80; 140,-200], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh_HP_Out, Sh2HPOut_T.outlet) annotation (points=[-200,-200;
              -200,-140; -340,-140; -340,-58],         style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ev_LP.waterIn, Ev_LP_In) annotation (points=[140,10; 140,200],
            style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ev_LP.waterOut, Ev_LP_Out) annotation (points=[140,-10; 140,-40;
              100,-40; 100,200],
                               style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ec_LP.waterOut, Ec_LP_Out) annotation (points=[220,-10; 220,-40;
              180,-40; 180,200], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ec_LP.waterIn, Ec_LP_In) annotation (points=[220,10; 220,200],
                        style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ec_LP.gasOut, GasOut) annotation (points=[230,0; 185,0; 185,
              1.77636e-015; 400,1.77636e-015], style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ec_LP.gasIn, Ev_LP.gasOut) annotation (points=[210,0; 150,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ev_LP.gasIn, Ec_HP.gasOut) annotation (points=[130,0; 50,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ec_HP.gasIn, Sh_LP.gasOut) annotation (points=[30,0; -10,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh_LP.gasIn, Ev_HP.gasOut) annotation (points=[-30,0; -90,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Ev_HP.gasIn, Sh1_HP.gasOut) annotation (points=[-110,0; -210,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh1_HP.gasIn, Sh2_HP.gasOut) annotation (points=[-230,0; -330,0],
            style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(Sh2_HP.gasIn, GasIn) annotation (points=[-350,0; -355,0; -355,
              1.77636e-015; -400,1.77636e-015], style(
            color=76,
            rgbcolor={159,159,223},
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(mixAtt.in2, valveAttSh.outlet) annotation (points=[-346,99.9;
              -346,122], style(
            thickness=2,
            fillColor=30,
            rgbfillColor={230,230,230},
            fillPattern=1));
        connect(flowSplit2.in1, Ec_HP_In) 
          annotation (points=[-120,172; -120,200], style(thickness=2));
        connect(flowSplit2.out2, valveAttSh.inlet) annotation (points=[-124,160;
              -124,150; -346,150; -346,138], style(thickness=2));
        connect(flowSplit2.out1, Ec_HP.waterIn) annotation (points=[-115.8,160;
              -115.8,150; 40,150; 40,10], style(thickness=2));
      end HEG_2L;
      
      model HEG_2LRh "Heat Exchangers Group with two pressure level and reheat" 
        extends ThermoPower.PowerPlants.HRSG.Interfaces.HEG_2LRh(
                                    Rh1_IP_Tstart_G_In = Sh1_HP_Tstart_G_In,
                                    Rh1_IP_Tstart_G_Out = Sh1_HP_Tstart_G_Out,
                                    Rh2_IP_Tstart_G_In = Sh2_HP_Tstart_G_In,
                                    Rh2_IP_Tstart_G_Out = Sh2_HP_Tstart_G_Out,
                                    Rh2_IP_N_G = Sh2_HP_N_G,
                                    Rh1_IP_N_G = Sh1_HP_N_G,
                                    Rh2_IP_gasVol = Sh2_HP_gasVol,
                                    Rh1_IP_gasVol = Sh1_HP_gasVol);
        
        parameter Real rhomcm 
          "Metal heat capacity per unit volume (density by specific heat capacity) [J/m^3.K]";
        parameter SI.ThermalConductivity lambda 
          "Thermal conductivity of the metal";
        constant Real pi=Modelica.Constants.pi;
        
        //Valves parameters
        parameter Real Cv_attShHP 
          "Cv (US) flow coefficient, valve for Sh_HP attemperation" annotation (dialog(group = "Attemperation Sh"));
        parameter SI.Pressure pnom_attShHP 
          "Nominal inlet pressure, valve for Sh_HP attemperation" annotation (dialog(group = "Attemperation Sh"));
        parameter SI.Pressure dpnom_attShHP 
          "Nominal pressure drop, valve for Sh_HP attemperation" annotation (dialog(group = "Attemperation Sh"));
        parameter SI.MassFlowRate wnom_attShHP 
          "Nominal mass flowrate, valve for Sh_HP attemperation" annotation (dialog(group = "Attemperation Sh"));
        parameter SI.SpecificEnthalpy valShHP_hstart 
          "Specific enthalpy start value, valve for Sh_HP attemperation" annotation (dialog(group = "Attemperation Sh"));
        parameter Real Cv_attRhIP 
          "Cv (US) flow coefficient, valve for Rh_IP attemperation" annotation (dialog(group = "Attemperation Rh"));
        parameter SI.Pressure pnom_attRhIP 
          "Nominal inlet pressure, valve for Rh_IP attemperation" annotation (dialog(group = "Attemperation Rh"));
        parameter SI.Pressure dpnom_attRhIP 
          "Nominal pressure drop, valve for Rh_IP attemperation" annotation (dialog(group = "Attemperation Rh"));
        parameter SI.MassFlowRate wnom_attRhIP 
          "Nominal mass flowrate, valve for Rh_IP attemperation" annotation (dialog(group = "Attemperation Rh"));
        parameter SI.SpecificEnthalpy valRhIP_hstart 
          "Specific enthalpy start value, valve for Rh_IP attemperation" annotation (dialog(group = "Attemperation Rh"));
        
        replaceable Components.HE2ph Ev_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_HP_Tstart_G_In,
          Tstart_G_Out=Ev_HP_Tstart_G_Out,
          Tstart_M_In=Ev_HP_Tstart_M_In,
          Tstart_M_Out=Ev_HP_Tstart_M_Out,
          Tstart_F_In=Ev_HP_Tstart_F_In,
          Tstart_F_Out=Ev_HP_Tstart_F_Out,
          hstart_F_In=Ev_HP_hstart_F_In,
          hstart_F_Out=Ev_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ev) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_HP_N_G,
          N_F=Ev_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ev,
          fluidNomPressure=fluidHPNomPressure_Ev,
          exchSurface_G=Ev_HP_exchSurface_G,
          exchSurface_F=Ev_HP_exchSurface_F,
          extSurfaceTub=Ev_HP_extSurfaceTub,
          gasVol=Ev_HP_gasVol,
          fluidVol=Ev_HP_fluidVol,
          metalVol=Ev_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_HP_Tstart_G_In,
          Tstart_G_Out=Ev_HP_Tstart_G_Out,
          Tstart_M_In=Ev_HP_Tstart_M_In,
          Tstart_M_Out=Ev_HP_Tstart_M_Out,
          Tstart_F_In=Ev_HP_Tstart_F_In,
          Tstart_F_Out=Ev_HP_Tstart_F_Out,
          hstart_F_In=Ev_HP_hstart_F_In,
          hstart_F_Out=Ev_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ev) 
          annotation (extent=[-210,-10; -190,10]);
        replaceable Components.HE Ec_HP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_HP_Tstart_G_In,
          Tstart_G_Out=Ec_HP_Tstart_G_Out,
          Tstart_M_In=Ec_HP_Tstart_M_In,
          Tstart_M_Out=Ec_HP_Tstart_M_Out,
          Tstart_F_In=Ec_HP_Tstart_F_In,
          Tstart_F_Out=Ec_HP_Tstart_F_Out,
          hstart_F_In=Ec_HP_hstart_F_In,
          hstart_F_Out=Ec_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_HP_N_G,
          N_F=Ec_HP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomFlowRate=fluidHPNomFlowRate_Ec,
          fluidNomPressure=fluidHPNomPressure_Ec,
          exchSurface_G=Ec_HP_exchSurface_G,
          exchSurface_F=Ec_HP_exchSurface_F,
          extSurfaceTub=Ec_HP_extSurfaceTub,
          gasVol=Ec_HP_gasVol,
          fluidVol=Ec_HP_fluidVol,
          metalVol=Ec_HP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_HP_Tstart_G_In,
          Tstart_G_Out=Ec_HP_Tstart_G_Out,
          Tstart_M_In=Ec_HP_Tstart_M_In,
          Tstart_M_Out=Ec_HP_Tstart_M_Out,
          Tstart_F_In=Ec_HP_Tstart_F_In,
          Tstart_F_Out=Ec_HP_Tstart_F_Out,
          hstart_F_In=Ec_HP_hstart_F_In,
          hstart_F_Out=Ec_HP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec)          annotation (extent=[40,-10; 60,10]);
        replaceable Components.HE Sh_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Sh_LP_Tstart_G_In,
          Tstart_G_Out=Sh_LP_Tstart_G_Out,
          Tstart_M_In=Sh_LP_Tstart_M_In,
          Tstart_M_Out=Sh_LP_Tstart_M_Out,
          Tstart_F_In=Sh_LP_Tstart_F_In,
          Tstart_F_Out=Sh_LP_Tstart_F_Out,
          hstart_F_In=Sh_LP_hstart_F_In,
          hstart_F_Out=Sh_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          use_T=use_T_Sh) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Sh_LP_N_G,
          N_F=Sh_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Sh,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Sh,
          exchSurface_G=Sh_LP_exchSurface_G,
          exchSurface_F=Sh_LP_exchSurface_F,
          extSurfaceTub=Sh_LP_extSurfaceTub,
          gasVol=Sh_LP_gasVol,
          fluidVol=Sh_LP_fluidVol,
          metalVol=Sh_LP_metalVol,
          use_T=use_T,
          SSInit=SSInit,
          Tstart_G_In=Sh_LP_Tstart_G_In,
          Tstart_G_Out=Sh_LP_Tstart_G_Out,
          Tstart_M_In=Sh_LP_Tstart_M_In,
          Tstart_M_Out=Sh_LP_Tstart_M_Out,
          Tstart_F_In=Sh_LP_Tstart_F_In,
          Tstart_F_Out=Sh_LP_Tstart_F_Out,
          hstart_F_In=Sh_LP_hstart_F_In,
          hstart_F_Out=Sh_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda)           annotation (extent=[-30,-10; -10,10]);
        replaceable Components.HE2ph Ev_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ev_LP_Tstart_G_In,
          Tstart_G_Out=Ev_LP_Tstart_G_Out,
          Tstart_M_In=Ev_LP_Tstart_M_In,
          Tstart_M_Out=Ev_LP_Tstart_M_Out,
          Tstart_F_In=Ev_LP_Tstart_F_In,
          Tstart_F_Out=Ev_LP_Tstart_F_Out,
          hstart_F_In=Ev_LP_hstart_F_In,
          hstart_F_Out=Ev_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          use_T=use_T_Ev) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ev_LP_N_G,
          N_F=Ev_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          fluidNomFlowRate=fluidLPNomFlowRate_Ev,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ev,
          exchSurface_G=Ev_LP_exchSurface_G,
          exchSurface_F=Ev_LP_exchSurface_F,
          extSurfaceTub=Ev_LP_extSurfaceTub,
          gasVol=Ev_LP_gasVol,
          fluidVol=Ev_LP_fluidVol,
          metalVol=Ev_LP_metalVol,
          use_T=use_T,
          SSInit=SSInit,
          Tstart_G_In=Ev_LP_Tstart_G_In,
          Tstart_G_Out=Ev_LP_Tstart_G_Out,
          Tstart_M_In=Ev_LP_Tstart_M_In,
          Tstart_M_Out=Ev_LP_Tstart_M_Out,
          Tstart_F_In=Ev_LP_Tstart_F_In,
          Tstart_F_Out=Ev_LP_Tstart_F_Out,
          hstart_F_In=Ev_LP_hstart_F_In,
          hstart_F_Out=Ev_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda) annotation (extent=[130,-10; 150,10]);
        replaceable Components.HE Ec_LP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_LP_Tstart_G_In,
          Tstart_G_Out=Ec_LP_Tstart_G_Out,
          Tstart_M_In=Ec_LP_Tstart_M_In,
          Tstart_M_Out=Ec_LP_Tstart_M_Out,
          Tstart_F_In=Ec_LP_Tstart_F_In,
          Tstart_F_Out=Ec_LP_Tstart_F_Out,
          hstart_F_In=Ec_LP_hstart_F_In,
          hstart_F_Out=Ec_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec) 
                         extends Interfaces.HeatExchanger(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          N_G=Ec_LP_N_G,
          N_F=Ec_LP_N_F,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          fluidNomPressure=fluidLPNomPressure_Ec,
          fluidNomFlowRate=fluidLPNomFlowRate_Ec,
          exchSurface_G=Ec_LP_exchSurface_G,
          exchSurface_F=Ec_LP_exchSurface_F,
          extSurfaceTub=Ec_LP_extSurfaceTub,
          gasVol=Ec_LP_gasVol,
          fluidVol=Ec_LP_fluidVol,
          metalVol=Ec_LP_metalVol,
          SSInit=SSInit,
          Tstart_G_In=Ec_LP_Tstart_G_In,
          Tstart_G_Out=Ec_LP_Tstart_G_Out,
          Tstart_M_In=Ec_LP_Tstart_M_In,
          Tstart_M_Out=Ec_LP_Tstart_M_Out,
          Tstart_F_In=Ec_LP_Tstart_F_In,
          Tstart_F_Out=Ec_LP_Tstart_F_Out,
          hstart_F_In=Ec_LP_hstart_F_In,
          hstart_F_Out=Ec_LP_hstart_F_Out,
          rhomcm=rhomcm,
          lambda=lambda,
          use_T=use_T_Ec)                annotation (extent=[210,-10; 230,10]);
        annotation (Diagram, Icon);
        replaceable Components.ParHE Sh1HP_Rh1IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh1_HP_N_G,
          N_F_A=Sh1_HP_N_F,
          N_F_B=Rh1_IP_N_F,
          exchSurface_G_A=Sh1_HP_exchSurface_G,
          exchSurface_G_B=Rh1_IP_exchSurface_G,
          exchSurface_F_A=Sh1_HP_exchSurface_F,
          exchSurface_F_B=Rh1_IP_exchSurface_F,
          extSurfaceTub_A=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B=Rh1_IP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol_A=Sh1_HP_fluidVol,
          fluidVol_B=Rh1_IP_fluidVol,
          metalVol_A=Sh1_HP_metalVol,
          metalVol_B=Rh1_IP_metalVol,
          use_T=use_T_Sh,
          Tstart_G_In=Sh1_HP_Tstart_G_In,
          Tstart_G_Out=Sh1_HP_Tstart_G_Out,
          Tstart_M_A_In=Sh1_HP_Tstart_M_In,
          Tstart_M_A_Out=Sh1_HP_Tstart_M_Out,
          Tstart_F_A_In=Sh1_HP_Tstart_F_In,
          Tstart_F_A_Out=Sh1_HP_Tstart_F_Out,
          hstart_F_A_In=Sh1_HP_hstart_F_In,
          hstart_F_A_Out=Sh1_HP_hstart_F_Out,
          Tstart_M_B_In=Rh1_IP_Tstart_M_In,
          Tstart_M_B_Out=Rh1_IP_Tstart_M_Out,
          Tstart_F_B_In=Rh1_IP_Tstart_F_In,
          Tstart_F_B_Out=Rh1_IP_Tstart_F_Out,
          hstart_F_B_In=Rh1_IP_hstart_F_In,
          hstart_F_B_Out=Rh1_IP_hstart_F_Out,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm,
          fluidNomFlowRate_B=fluidHPNomFlowRate_Sh,
          fluidNomPressure_B=fluidHPNomPressure_Sh) 
                         extends 
          ThermoPower.PowerPlants.HRSG.Interfaces.ParallelHE(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          N_G=Sh1_HP_N_G,
          N_F_A=Sh1_HP_N_F,
          N_F_B=Rh1_IP_N_F,
          exchSurface_G_A=Sh1_HP_exchSurface_G,
          exchSurface_G_B=Rh1_IP_exchSurface_G,
          exchSurface_F_A=Sh1_HP_exchSurface_F,
          exchSurface_F_B=Rh1_IP_exchSurface_F,
          extSurfaceTub_A=Sh1_HP_extSurfaceTub,
          extSurfaceTub_B=Rh1_IP_extSurfaceTub,
          gasVol=Sh1_HP_gasVol,
          fluidVol_A=Sh1_HP_fluidVol,
          fluidVol_B=Rh1_IP_fluidVol,
          metalVol_A=Sh1_HP_metalVol,
          metalVol_B=Rh1_IP_metalVol,
          use_T=use_T_Sh,
          Tstart_G_In=Sh1_HP_Tstart_G_In,
          Tstart_G_Out=Sh1_HP_Tstart_G_Out,
          Tstart_M_A_In=Sh1_HP_Tstart_M_In,
          Tstart_M_A_Out=Sh1_HP_Tstart_M_Out,
          Tstart_F_A_In=Sh1_HP_Tstart_F_In,
          Tstart_F_A_Out=Sh1_HP_Tstart_F_Out,
          hstart_F_A_In=Sh1_HP_hstart_F_In,
          hstart_F_A_Out=Sh1_HP_hstart_F_Out,
          Tstart_M_B_In=Rh1_IP_Tstart_M_In,
          Tstart_M_B_Out=Rh1_IP_Tstart_M_Out,
          Tstart_F_B_In=Rh1_IP_Tstart_F_In,
          Tstart_F_B_Out=Rh1_IP_Tstart_F_Out,
          hstart_F_B_In=Rh1_IP_hstart_F_In,
          hstart_F_B_Out=Rh1_IP_hstart_F_Out,
          fluidNomFlowRate_A=fluidHPNomFlowRate_Sh,
          fluidNomFlowRate_B=fluidIPNomFlowRate_Rh,
          fluidNomPressure_A=fluidHPNomPressure_Sh,
          fluidNomPressure_B=fluidIPNomPressure_Rh,
          rhomcm_A=rhomcm,
          rhomcm_B=rhomcm) 
                         annotation (extent=[-288,-12; -264,12]);
        replaceable Components.ParHE Sh2HP_Rh2IP(
          redeclare package FlueGasMedium = FlueGasMedium,
          redeclare package FluidMedium = FluidMedium,
          gasNomFlowRate=gasNomFlowRate,
          gasNomPressure=gasNomPressure,
          SSInit=SSInit,
          lambda=lambda,
          use_T=use_T_Ec,
          N_G=Sh2_HP_N_G,
          N_F_A=Sh2_HP_N_F,
          N_F_B=Rh2_IP_N_F,
          exchSurface_G_A=Sh2_HP_exchSurface_G,
